Issue Number,Alarm Severity,Status,Event Title,Airtel Site ID,ISM,ATC ID,Cluster,Regional Manager,Alarm Start Time,Alarm Cleared Time,DURATION,MTTR,MTTR RANGE,Root Cause,Specific Cause,Underlying Cause,Closing Details,Site Issue Type,ATC CLASS,AIRTEL CLASS,AIRTEL REGION,key
28350667,Closed,Major,SITE DOWN AT KD1070,KD1070,I-ENG,627855,Abuja Road,Emmanuel Okolo,01/07/2024 22:02,01/07/2024 22:56,53.99999999790453,0.8999999999650754,<2hrs,Power,DG Fault,DG In stop Mode,DG FAIL TO START ALARM DUE TO DG HYBRID SYNCHRONIZATION FAILURE FROM LIB TO DG WAS CLEARED,Incident,Silver,Silver,NORTH WEST,28350667_2024-07-01 22:02:00
28350336,Closed,Major,SITE DOWN AT KB0040,KB0040,I-ENG,402100,Yauri,John  Adejo,01/07/2024 21:59,01/07/2024 22:13,13.999999993247911,0.2333333332207985,<2hrs,Power,Fuel Outage,Other Planned Works,"TEAM CONFIRMED DIESEL WAS SUPPLIED AT SITE, DG POWERED. DL= 1560L DGRH= 6976",Planned Work,Silver,Silver,NORTH WEST,28350336_2024-07-01 21:59:00
28350299,Closed,Major,SITE DOWN AT JG0004,JG0004,I-ENG,401983,Dutse,Usman Shaibu,01/07/2024 21:33,01/07/2024 22:13,39.999999994179234,0.6666666665696539,<2hrs,Power,DC Power,Rectifier Fault,FROZEN RECTIFIER CSU WAS RESET,Incident,Platinum COLO,Platinum,NORTH EAST,28350299_2024-07-01 21:33:00
28350462,Closed,Major,SITE DOWN@ZM1538,ZM0380,I-ENG,626638,Talata,Ibrahim Lawan,01/07/2024 21:21,01/07/2024 21:47,26.000000000931323,0.4333333333488554,<2hrs,Power,DG Fault,Faulty Charging Alternator,FAULTY CHARGING ALTERNATOR  WAS EXCITED AND DG POWERED/ DIESEL LEVEL 1050L RH 8716,Incident,Platinum COLO,Silver,NORTH WEST,28350462_2024-07-01 21:21:00
28350383,Closed,Major,SITE DOWN@SK0416,SK0416,I-ENG,409287,Sokoto Ilela,John  Adejo,01/07/2024 21:21,01/07/2024 22:14,53.000000005122274,0.8833333334187046,<2hrs,Power,DG Fault,Faulty Battery,"CRANK DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE/DL385L RH 5788",Incident,Silver,Silver,NORTH WEST,28350383_2024-07-01 21:21:00
28349778,Closed,Major,SITE DOWN AT KD0004,KD0004,I-ENG,402124,Birnin Gwari,Emmanuel Okolo,01/07/2024 21:14,01/07/2024 22:06,51.99999999138527,0.8666666665230878,<2hrs,Power,DG Fault,DG In stop Mode,DG FAIL TO START ALARM: HYBRID SYNCHRONIZATION FAILURE FROM GRID TO GENERATOR DUE TO LOW PHCN VOLTAGE. DL=848L DGRH=1681712,Incident,Platinum COLO,Platinum,NORTH WEST,28349778_2024-07-01 21:14:00
28351384,Closed,Major,SITE DOWN AT KB0416,KB0416,I-ENG,626201,Kebbi Metro,John  Adejo,01/07/2024 21:03,01/07/2024 23:59,176.9833333301358,2.949722222,2hrs - 4hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED, DG POWERED",Incident,Silver,Silver,NORTH WEST,28351384_2024-07-01 21:03:00
28349043,Closed,Major,SITE DOWN@KN0242,KN0242,I-ENG,402525,Janguza,Usman Shaibu,01/07/2024 20:15,01/07/2024 21:58,103.00000000046566,1.7166666666744277,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED/ DL 497L, RH 12583",Incident,Platinum COLO,Silver,NORTH EAST,28349043_2024-07-01 20:15:00
28349907,Closed,Major,SITE DOWN@AB1385,AB1385,I-ENG,408850,Kubwa,Uche Obasi,01/07/2024 20:08,01/07/2024 23:27,198.99999999906868,3.3166666666511446,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL  DIESEL WAS TOPPED AND DG POWERED / SITE DISCONNECTED ON GALOOLI,Incident,Platinum COLO,Silver,NORTH WEST,28349907_2024-07-01 20:08:00
28348914,Closed,Major,SITE DOWN AT NI0512,NI0512,I-ENG,408301,Minna 2,Yusuf Abdullahi,01/07/2024 20:08,01/07/2024 21:39,91.00000000325964,1.5166666667209938,<2hrs,Power,DG Fault,DG Electric Fuel Pump,"DG FAULTY INJECTOR PUMP WAS WORKED ON, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28348914_2024-07-01 20:08:00
28349804,Closed,Major,SITE DOWN@AB1359,FC2660-Z,I-ENG,409558,Kubwa,Uche Obasi,01/07/2024 20:00,01/07/2024 21:11,71.00000000093132,1.1833333333488554,<2hrs,Power,DC Power,Malfunctioning,FAULTY RECTIFIER FAN DUE TO OVER HEATING/ FAN WAS CONNECTED DIRECTLY/DL 328L RH 1104,Incident,Platinum COLO,Silver,NORTH WEST,28349804_2024-07-01 20:00:00
28348909,Closed,Major,SITE DOWN@KG0036,KG0036,I-ENG,402340,Lokoja,Uche Obasi,01/07/2024 19:38,01/07/2024 20:16,37.99999999813736,0.6333333333022892,<2hrs,Power,DG Fault,Generator Fault,DG LOSS COMPRESSION AT SITE; MDG WAS  USED TO POWER SITE/DL 217L RH 15342,Incident,Silver,Silver,NORTH WEST,28348909_2024-07-01 19:38:00
28348036,Closed,Major,SITE DOWN AT NI0512,NI0512,I-ENG,408301,Minna 2,Yusuf Abdullahi,01/07/2024 19:25,01/07/2024 19:32,6.999999991385266,0.1166666665230877,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS WORKED ON AND DG POWERED_x000D_
DL  660  RH  20987",Incident,Platinum COLO,Silver,NORTH WEST,28348036_2024-07-01 19:25:00
28347724,Closed,Major,SITE DOWN AT NI0280,NI0280,I-ENG,403493,Suleja,Yusuf Abdullahi,01/07/2024 18:46,01/07/2024 19:42,55.99999999,0.933333333,<2hrs,Power,DG Fault,DG Overheating,"DG HIGH TEMPERATURE DUE TO LOW COOLANT LEVEL. COOLANT LEVEL WAS TOPPED, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28347724_2024-07-01 18:46:00
28347176,Closed,Major,SITE DOWN AT JG0004+3SUBS,JG0004,I-ENG,401983,Dutse,Usman Shaibu,01/07/2024 18:32,01/07/2024 19:25,53.000000005122274,0.8833333334187046,<2hrs,Power,DC Power,AC Breaker Fault|Tripped Rectifier Circuit Breaker,"FAULTY RECTIFIER LOAD BRAKER WAS WORKED ON_x000D_
DL  491   RH 44",Incident,Platinum COLO,Platinum,NORTH EAST,28347176_2024-07-01 18:32:00
28347463,Closed,Major,SITE DOWN AT SK0397,SK0397,I-ENG,627644,Sokoto 2,John  Adejo,01/07/2024 18:25,01/07/2024 22:05,220.0000000046566,3.666666666744277,2hrs - 4hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED/ DL 375L, RH 5345",Incident,Silver,Silver,NORTH WEST,28347463_2024-07-01 18:25:00
28347538,Closed,Major,SITE DOWN AT KD0170,KD0170,I-ENG,402248,Kafanchan 2,Emmanuel Okolo,01/07/2024 18:12,01/07/2024 19:06,53.99999999790453,0.8999999999650754,<2hrs,Power,DG Fault,DG AC Alternator fault,FAULTY CHARGING ALTERNATOR  WAS EXCITED AND DG POWERED,Incident,Silver,Silver,NORTH WEST,28347538_2024-07-01 18:12:00
28347504,Closed,Major,SITE DOWN AT SK0380,SK0380,I-ENG,409093,Sokoto 2,John  Adejo,01/07/2024 18:11,01/07/2024 20:38,146.99999999720603,2.449999999953434,2hrs - 4hrs,Power,DG Fault,DG Oil,"LOW OIL LEVEL, ENGINE OIL WAS TOPPED AND DG POWERED/DL 416L RH 22741",Incident,Silver,Silver,NORTH WEST,28347504_2024-07-01 18:11:00
28346246,Closed,Major,SITE DOWN AT KN0036,KN0036,I-ENG,402434,Kano 2,Usman Shaibu,01/07/2024 17:47,01/07/2024 21:00,193.0000000004657,3.216666666674428,2hrs - 4hrs,Power,DG Fault,Faulty Priming Pump,FAULTY  INJECTOR ROTOR HEAD WAS REPLACED AND DG POWERED/ DL 371L RH12583,Incident,Platinum COLO,Silver,NORTH EAST,28346246_2024-07-01 17:47:00
28346139,Closed,Major,SITE DOWN AT FC5955,FC5955,I-ENG,405017,Lugbe,Uche Obasi,01/07/2024 17:41,01/07/2024 19:14,92.99999999930152,1.5499999999883585,<2hrs,Power,DG Fault,Generator Fault,FAULTY EXHAUST WAS WORKED ON AND DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28346139_2024-07-01 17:41:00
28344704,Closed,Major,SITE DOWN AT FC2657,FC2657-Z,I-ENG,409895,Kubwa,Uche Obasi,01/07/2024 15:57,01/07/2024 18:13,136.00000000325963,2.266666666720994,2hrs - 4hrs,Power,DG Fault,Water Pump Fault,FAULTY  INJECTOR PUMP WAS SERVICED,Incident,Silver,Silver,NORTH WEST,28344704_2024-07-01 15:57:00
28341526,Closed,Major,SITE DOWN AT AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,01/07/2024 13:55,01/07/2024 14:28,33.00000000279397,0.5500000000465661,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28341526_2024-07-01 13:55:00
28341303,Closed,Major,SITE DOWN AT KN0049,KN0049,I-ENG,402447,Hotoro,Usman Shaibu,01/07/2024 13:43,01/07/2024 15:27,104.00000000372528,1.7333333333954215,<2hrs,Power,DG Fault,DG Hard Start,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ,ALARM CLEARED DG POWERED_x000D_
DL  355  RH  6098",Incident,Platinum COLO,Gold,NORTH EAST,28341303_2024-07-01 13:43:00
28340956,Closed,Major,SITE DOWN@KN0244,KN0244,I-ENG,402526,Kano 6,Usman Shaibu,01/07/2024 13:26,01/07/2024 13:38,12.000000007683411,0.2000000001280568,<2hrs,Power,DC Power,LIB Fault|Malfunctioning LIBs,"FAULTY LIB ALARM WAS CLEARED AND DG POWERED_x000D_
DL  417  RH  8469",Incident,Silver,Silver,NORTH EAST,28340956_2024-07-01 13:26:00
28341460,Closed,Major,SITE DOWN AT SK0001,SK0001,I-ENG,404555,Sokoto 2,John  Adejo,01/07/2024 13:13,01/07/2024 16:20,187.00000000186265,3.1166666666977108,2hrs - 4hrs,Power,DG Fault,Cylinder Head Gasket Fault,BURNRT TOP CYLINDER GASKET/TOP GASKET WAS REPLACED AND DG POWERED,Incident,Gold,Gold,NORTH WEST,28341460_2024-07-01 13:13:00
28340785,Closed,Major,SITE DOWN AT NI0345,NI0345,I-ENG,403530,Mokwa,Yusuf Abdullahi,01/07/2024 13:06,01/07/2024 13:56,50.000000005820766,0.8333333334303461,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED_x000D_
DL  660  RH  9382",Incident,Silver,Silver,NORTH WEST,28340785_2024-07-01 13:06:00
28340216,Closed,Major,SITE DOWN AT KN0326,KN0326,I-ENG,402549,Kano 2,Usman Shaibu,01/07/2024 12:51,01/07/2024 13:27,36.00000000209548,0.6000000000349246,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS WORKED ON AND DG POWERED_x000D_
DL  376  RH  8277",Incident,Platinum COLO,Silver,NORTH EAST,28340216_2024-07-01 12:51:00
28339785,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,01/07/2024 12:08,01/07/2024 15:44,215.9999999916181,3.5999999998603016,2hrs - 4hrs,Power,DG Fault,Generator Fault,DG loss compression and it was worked on and also faulty injector pump was also worked on,Incident,Platinum COLO,Silver,NORTH WEST,28339785_2024-07-01 12:08:00
28338493,Closed,Major,SITE DOWN AT KG0304,KG0304,I-ENG,402394,Lokoja,Uche Obasi,01/07/2024 11:55,01/07/2024 12:02,6.999999991385266,0.1166666665230877,<2hrs,Power,DG Fault,Faulty Fuel Solenoid,FAULTY SOLENIOD SWITCH WAS WORKED ON AND DG POWERED,Incident,Silver,Silver,NORTH WEST,28338493_2024-07-01 11:55:00
28337863,Closed,Major,SITE DOWN AT NI0345,NI0345,I-ENG,403530,Mokwa,Yusuf Abdullahi,01/07/2024 11:11,01/07/2024 11:43,31.99999999953434,0.5333333333255723,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED_x000D_
DL  660  RH  9382",Incident,Silver,Silver,NORTH WEST,28337863_2024-07-01 11:11:00
28335885,Closed,Major,SITE DOWN AT AB0059,AB0059,I-ENG,400043,CBD,Uche Obasi,01/07/2024 10:31,01/07/2024 10:36,4.999999995343387,0.083333333,<2hrs,Power,DC Power,Hybrid Fault,SYNCHRONIZATION DELAY FROM GRID TO HYBRID DUE TO LOW PHASE AND DG WAS POWERED,Incident,Platinum,Platinum,NORTH WEST,28335885_2024-07-01 10:31:00
28335994,Closed,Major,SITE DOWN AT SK0001,SK0001,I-ENG,404555,Sokoto 2,John  Adejo,01/07/2024 10:18,01/07/2024 11:37,78.99999999557622,1.316666666592937,<2hrs,Power,DG Fault,Generator Fault,FAULTY MAIN DG / BUB WAS USED TO RESTORE SITE,Incident,Gold,Gold,NORTH WEST,28335994_2024-07-01 10:18:00
28335697,Closed,Major,SITE DOWN AT KD0085,KD0085,I-ENG,402203,Zaria 2,Emmanuel Okolo,01/07/2024 09:03,01/07/2024 10:14,71.00000000093132,1.1833333333488554,<2hrs,Power,DG Fault,Faulty Fuel Solenoid,FAULTY SOLENIOD SWITCH WAS WORKED ON AND DG POWERED,Incident,Platinum COLO,Gold,NORTH WEST,28335697_2024-07-01 09:03:00
28334496,Closed,Major,SITE DOWN AT FC2660,FC2660-Z,I-ENG,409558,Kubwa,Uche Obasi,01/07/2024 08:35,01/07/2024 08:54,18.99999999906868,0.3166666666511446,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28334496_2024-07-01 08:35:00
28333621,Closed,Major,SITE DOWN AT KN0812,KN0812,I-ENG,627074,Kano 2,Usman Shaibu,01/07/2024 08:21,01/07/2024 09:12,50.999999998603016,0.8499999999767169,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP  DUE TO LOW WATER IN RADIATOR, RADIATOR WAS FLUSHED AND WATER ADDED_x000D_
DL  257  RH 9382",Incident,Silver,Silver,NORTH EAST,28333621_2024-07-01 08:21:00
28334828,Closed,Major,SITE DOWN AT SK0001,SK0001,I-ENG,404555,Sokoto 2,John  Adejo,01/07/2024 07:59,01/07/2024 08:38,39.00000000139698,0.6500000000232831,<2hrs,Power,DG Fault,Generator Fault,FAULTY MAIN DG / BUB WAS USED TO RESTORE SITE,Incident,Gold,Gold,NORTH WEST,28334828_2024-07-01 07:59:00
28333037,Closed,Major,SITE DOWN AT NI0419,NI0419,I-ENG,408471,Minna 1,Yusuf Abdullahi,01/07/2024 07:39,01/07/2024 08:00,21.00000000558793,0.3500000000931322,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP  DUE TO LOW WATER IN RADIATOR, RADIATOR WAS FLUSHED AND WATER ADDED_x000D_
DL  236  RH  12598",Incident,Platinum COLO,Silver,NORTH WEST,28333037_2024-07-01 07:39:00
28332666,Closed,Major,SITE DOWN@AB0059,AB0059,I-ENG,400043,CBD,Uche Obasi,01/07/2024 07:25,01/07/2024 07:54,29.00000000023283,0.4833333333372138,<2hrs,Power,DC Power,DG Running Over,PHCN TO DG SYNCHRONIZATION FAILURE DUE TO ERRACTIC PHCN SUPPPLY DG WAS MANUALLY POWERED/DL 448 RH 1431,Incident,Platinum,Platinum,NORTH WEST,28332666_2024-07-01 07:25:00
28332441,Closed,Major,SITE DOWN@AB1359,FC2660-Z,I-ENG,409558,Kubwa,Uche Obasi,01/07/2024 07:18,01/07/2024 07:29,10.999999993946403,0.183333333,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID TO DG SYNC FAILURE DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED/DL 377L/ RH 1094",Incident,Platinum COLO,Silver,NORTH WEST,28332441_2024-07-01 07:18:00
28331195,Closed,Major,SITE DOWN@KN0297,KN0297,I-ENG,402424,Kano 2,Usman Shaibu,01/07/2024 05:30,01/07/2024 06:01,31.00000000675209,0.5166666667792015,<2hrs,Power,DG Fault,Generator Fault,FAULTY DG MODULE / DG MODULE WAS BY PASSED AND DG POWERED/ DL 615L / RH 13083,Incident,Platinum COLO,Silver,NORTH EAST,28331195_2024-07-01 05:30:00
28330959,Closed,Major,SITE DOWN@AB1518,AB1518,I-ENG,628111,"G/Lada
",Uche Obasi,01/07/2024 05:11,01/07/2024 06:45,94.00000000256114,1.5666666667093525,<2hrs,Power,DG Fault,Faulty DG Contactor,FAILED GAVE CONTACTOR WAS BYPASSED AND DG POWERED/ DISCONNECTED ON GALOOLI,Incident,Silver,Silver,NORTH WEST,28330959_2024-07-01 05:11:00
28331108,Closed,Major,SITE DOWN AT NI0058,NI0058,I-ENG,403444,Tegina,Yusuf Abdullahi,01/07/2024 05:10,01/07/2024 06:05,54.99999999068677,0.9166666665114462,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMPERATURE DUE TO LOW COOLANT LEVEL, COOLANT LEVEL WAS TOPPED, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28331108_2024-07-01 05:10:00
28331126,Closed,Major,SITE DOWN@KN0940,KN0940,I-ENG,627838,Kano 2,Usman Shaibu,01/07/2024 04:55,01/07/2024 06:46,111.00000000558794,1.8500000000931325,<2hrs,Power,DG Fault,Faulty Charging Alternator,FAULTY CHARGING ALTERNATOR  WAS EXCITED AND DG POWERED/ DIESEL LEVEL 446L RH 10199,Incident,Platinum COLO,Silver,NORTH EAST,28331126_2024-07-01 04:55:00
28330480,Closed,Major,SITE DOWN@AB0443,AB0443,I-ENG,628465,Lugbe,Uche Obasi,01/07/2024 04:35,01/07/2024 06:23,108.00000000628644,1.8000000001047738,<2hrs,Power,DG Fault,Faulty Battery,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG/SITE NOT VISIBLE ON GALOOLI",Incident,Silver,Silver,NORTH WEST,28330480_2024-07-01 04:35:00
28330410,Closed,Major,SITE DOWN AT KD0401,KD0401,I-ENG,402268,Abuja Road,Emmanuel Okolo,01/07/2024 03:16,01/07/2024 04:11,55.00000000116415,0.9166666666860692,<2hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG STARTER BATTERY, EXTERNAL BATTERY WAS USED, DG POWERED",Incident,Silver,Silver,NORTH WEST,28330410_2024-07-01 03:16:00
28331322,Closed,Major,SITE DOWN AT KD0038,KD0038,I-ENG,402147,Kaduna Town,Emmanuel Okolo,01/07/2024 02:57,01/07/2024 07:01,243.99999999906868,4.066666666651145,>4hrs,Power,Theft,Human inteferance,"STOLEN RECTIFIER TO DC CABLE, AND DG BATTERY WAS REPLACED",Incident,Platinum COLO,Silver,NORTH WEST,28331322_2024-07-01 02:57:00
28329103,Closed,Major,SITE DOWN AT KD0848,KD0848,I-ENG,408152,Kafanchan 2,Emmanuel Okolo,01/07/2024 01:52,01/07/2024 06:23,271.00000000325963,4.516666666720994,>4hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED, DG POWERED. DL=827L DGRH=9987",Incident,Silver,Silver,NORTH WEST,28329103_2024-07-01 01:52:00
28328679,Closed,Major,SITE DOWN@SK0402,SK0402,I-ENG,409313,Sokoto 2,John  Adejo,01/07/2024 01:50,01/07/2024 08:03,373.00000000046566,6.216666666674428,>4hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG  BATTERY, EXTERNAL BATTERY WAS USED",Incident,Silver,Silver,NORTH WEST,28328679_2024-07-01 01:50:00
28328563,Closed,Major,SITE DOWN@KN0256,KN0256,I-ENG,402535,Kazaure,Usman Shaibu,01/07/2024 01:43,01/07/2024 06:09,265.99999999743886,4.433333333290648,>4hrs,Power,DG Fault,Faulty Battery,"FAULTY DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE (DL 711L RH 15822",Incident,Silver,Silver,NORTH EAST,28328563_2024-07-01 01:43:00
28329064,Closed,Major,SITE DOWN AT NI0680,NI0680,I-ENG,407262,Suleja,Yusuf Abdullahi,01/07/2024 01:41,01/07/2024 05:46,244.99999999185093,4.083333333197516,>4hrs,Power,DG Fault,DG Electric Fuel Pump,"DG FAULTY INJECTOR PUMP WAS WORKED ON, DG POWERED. DL=280 DGRH=5604",Incident,Platinum COLO,Silver,NORTH WEST,28329064_2024-07-01 01:41:00
28327818,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,01/07/2024 00:39,01/07/2024 11:08,628.9999999967404,10.483333333279006,>4hrs,Power,DG Fault,Generator Fault,DG LOSS COMPRESSION AT SITE; SOLAR WAS USED TO RESTORE  SITE,Incident,Platinum COLO,Silver,NORTH WEST,28327818_2024-07-01 00:39:00
28326728,Closed,Major,SITE DOWN@SK0008,SK0008,I-ENG,404445,Sokoto 2,John  Adejo,01/07/2024 00:00,01/07/2024 00:11,11.000000004423782,0.183333333,<2hrs,Power,DG Fault,DG Fuel Filter,SOAKED FUEL FILTER WAS REPLACED AND DG POWERED/DL 2993L RH 7325,Incident,Platinum COLO,Silver,NORTH WEST,28326728_2024-07-01 00:00:00
28327468,Closed,Major,SITE DOWN AT NI0609,NI0609,I-ENG,626814,Lapai,Yusuf Abdullahi,01/07/2024 00:00,01/07/2024 00:32,31.99999999953434,0.5333333333255723,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR WAS WORKED ON, DG POWERED. DL=357 DGRH=12355",Incident,Platinum COLO,Silver,NORTH WEST,28327468_2024-07-01 00:00:00
28327058,Closed,Major,SITE DOWN@KN0024,KN0024,I-ENG,402423,Hotoro,Usman Shaibu,01/07/2024 00:00,01/07/2024 01:22,81.99999999487773,1.3666666665812954,<2hrs,Power,DG Fault,DG Air Filter,BLOCKED FUEL LINE // FUEL LINE WAS FLUSHED AND DG POWERED/ DIESEL LEVEL 226L RH 4891,Incident,Gold,Gold,NORTH EAST,28327058_2024-07-01 00:00:00
28327330,Closed,Major,SITE DOWN AT KD0395,KD0395,I-ENG,402238,Birnin Gwari,Emmanuel Okolo,01/07/2024 00:00,01/07/2024 00:08,8.000000005122274,0.1333333334187045,<2hrs,Power,DG Fault,DG In stop Mode,DG FAILED TO START ALARM DUE TO HYBRID SYNCHRONIZATION FAILURE FROM BATTERY TO DG WAS CLEARED. DL=1329L DGRH=9644,Incident,Platinum COLO,Silver,NORTH WEST,28327330_2024-07-01 00:00:00
28323649,Closed,Major,SITE DOWN AT SK0013,SK0013,I-ENG,404567,Jega,John  Adejo,01/07/2024 00:00,01/07/2024 01:22,81.99999999487773,1.3666666665812954,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR  PUMP WAS WORKED AND DG POWERED  1241L RH 16402,Incident,Gold,Gold,NORTH WEST,28323649_2024-07-01 00:00:00
28321511,Closed,Major,SITE DOWN AT SK0001,SK0001,I-ENG,404555,Sokoto 2,John  Adejo,01/07/2024 00:00,01/07/2024 08:39,519.0000000048894,8.65,>4hrs,Power,DG Fault,Cylinder Head Gasket Fault,FAULTY MAIN DG / BUB WAS USED TO RESTORE SITE,Incident,Gold,Gold,NORTH WEST,28321511_2024-07-01 00:00:00
28379796,Closed,Major,SITE DOWN AT NI0512,NI0512,I-ENG,408301,Minna 2,Yusuf Abdullahi,02/07/2024 23:55,02/07/2024 23:59,4.983333324780688,0.083055555,<2hrs,Power,DG Fault,Generator Fault,"WEAK DG WAS PRIMED TO START_x000D_
DL  561  RH  21011",Incident,Platinum COLO,Silver,NORTH WEST,28379796_2024-07-02 23:55:00
28378646,Closed,Major,SITE DOWN AT KG0176,KG0176,I-ENG,627966,Ayangba,Uche Obasi,02/07/2024 23:48,02/07/2024 23:59,11.983333326643333,0.1997222221107222,<2hrs,Power,DG Fault,Rectifier Fault|Module Fault,"FAULTY DG MODULE  WAS WORKED ON, DG POWERED",Incident,Silver,Silver,NORTH WEST,28378646_2024-07-02 23:48:00
28380680,Closed,Major,SITE DOWN@AB0699,AB0699,I-ENG,628487,Apo,Uche Obasi,02/07/2024 23:46,02/07/2024 23:59,13.98333333316259,0.2330555555527098,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED,Incident,Silver,Silver,NORTH WEST,28380680_2024-07-02 23:46:00
28378316,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,02/07/2024 23:31,02/07/2024 23:59,28.98333332967013,0.4830555554945022,<2hrs,Power,DG Fault,Generator Failure,WEAK DG WAS PRIMED TO START,Incident,Platinum COLO,Silver,NORTH WEST,28378316_2024-07-02 23:31:00
28377874,Closed,Major,SITE DOWN AT KG0334,KG0334,I-ENG,406914,Lokoja,Uche Obasi,02/07/2024 23:31,02/07/2024 23:59,28.98333332967013,0.4830555554945022,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28377874_2024-07-02 23:31:00
28377219,Closed,Major,SITE DOWN AT KN0022_MTN,KN0022,I-ENG,402421,Sabon Gari,Usman Shaibu,02/07/2024 22:49,02/07/2024 23:59,70.98333333036862,1.1830555555061435,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON_x000D_
DL  445  RH  12110",Incident,Platinum COLO,Gold,NORTH EAST,28377219_2024-07-02 22:49:00
28376880,Closed,Major,SITE DOWN AT KB0413,KB0413,I-ENG,626947,Kebbi Metro,John  Adejo,02/07/2024 22:12,02/07/2024 23:16,63.99999999906868,1.0666666666511446,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH  TEMP DUE TO LOW WATER LEVEL,RADIATOR WAS FLUSHED AND  WATER WAS TOPPED _x000D_
DL  474  RH  11598",Incident,Silver,Silver,NORTH WEST,28376880_2024-07-02 22:12:00
28376260,Closed,Major,SITE DOWN AT AB0032,AB0032,I-ENG,400025,Kubwa,Uche Obasi,02/07/2024 21:41,02/07/2024 23:59,138.98333333199844,2.3163888888666406,2hrs - 4hrs,Power,DG Fault,Water Pump Fault,FAULTY LICKED PUMP WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH WEST,28376260_2024-07-02 21:41:00
28375192,Closed,Major,SITE DOWN AT AB1392,AB1392,I-ENG,627205,Kubwa,Uche Obasi,02/07/2024 19:57,02/07/2024 21:33,95.99999999860302,1.599999999976717,<2hrs,Power,DG Fault,Faulty DG Starter Relay,"DG FAULTY KICK STARTER WAS WORKED ON, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28375192_2024-07-02 19:57:00
28374974,Closed,Major,SITE DOWN AT KN0894,KN0894,I-ENG,627223,Sabon Gari,Usman Shaibu,02/07/2024 19:56,02/07/2024 22:15,139.00000000256114,2.3166666667093523,2hrs - 4hrs,Power,DG Fault,DG Coolant low,"DG HIGH  TEMP DUE TO LOW WATER LEVEL,RADIATOR WAS FLUSHED AND  WATER WAS TOPPED _x000D_
DL  521  RH  14540",Incident,Platinum COLO,Silver,NORTH EAST,28374974_2024-07-02 19:56:00
28375224,Closed,Major,SITE DOWN AT KD1070,KD1070,I-ENG,627855,Abuja Road,Emmanuel Okolo,02/07/2024 19:47,02/07/2024 20:32,45.0,0.75,<2hrs,Power,DG Fault,DG Coolant low,"LOW COOLANT IN RADIATOR, COOLANT WAS TOPPED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28375224_2024-07-02 19:47:00
28374923,New,Major,SITE DOWN@AB0700,AB0700,I-ENG,628467,Apo,Uche Obasi,02/07/2024 19:46,02/07/2024 23:40,233.99999999790447,3.8999999999650754,2hrs - 4hrs,Power,DG Fault,FAILED CHARGING ALTERNAOR WAS EXCITED,FAILED CHARGING ALTERNAOR WAS EXCITED,Incident,Silver,Silver,NORTH WEST,28374923_2024-07-02 19:46:00
28374717,Closed,Major,SITE DOWN AT KB0390,KB0390,I-ENG,409288,Koko,John  Adejo,02/07/2024 19:41,02/07/2024 20:55,74.00000000023283,1.2333333333372138,<2hrs,Power,DG Fault,Generator Fault,FAULTY DG MODULE WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28374717_2024-07-02 19:41:00
28375753,Closed,Major,SITE DOWN AT FC2390,FC2390-Z,I-ENG,409554,CBD,Uche Obasi,02/07/2024 19:38,02/07/2024 19:50,11.999999997206032,0.1999999999534338,<2hrs,Power,DG Fault,Rectifier Fault|Module Fault,"FAULTY DG MODULE  WAS WORKED ON, DG POWERED",Incident,Silver,Silver,NORTH WEST,28375753_2024-07-02 19:38:00
28375277,Closed,Major,SITE DOWN AT KN0735,KN0735,I-ENG,408188,Janguza,Usman Shaibu,02/07/2024 19:37,02/07/2024 20:29,52.000000001862645,0.8666666666977108,<2hrs,Power,DC Power,LIB Fault|Tripped LIB Breakers,TRIPPED LIB BREAKER WAS ENABLED,Incident,Platinum COLO,Silver,NORTH EAST,28375277_2024-07-02 19:37:00
28374177,Closed,Major,SITE DOWN AT AB0163,AB0163,I-ENG,400080,Apo,Uche Obasi,02/07/2024 19:22,02/07/2024 19:51,29.00000000023283,0.4833333333372138,<2hrs,Power,DG Fault,Generator Power Alarm,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ,ALARM CLEARED DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28374177_2024-07-02 19:22:00
28374142,Closed,Major,SITE DOWN AT SK0370,SK0370,I-ENG,406321,Sokoto Metro,John  Adejo,02/07/2024 19:05,02/07/2024 21:08,123.00000000279395,2.050000000046566,2hrs - 4hrs,Power,DG Fault,Faulty Priming Pump,FAULTY HAND PRIMER PUMP WAS REPLACED,Incident,Platinum COLO,Silver,NORTH WEST,28374142_2024-07-02 19:05:00
28373780,Closed,Major,SITE DOWN AT KN0326,KN0326,I-ENG,402549,Kano 2,Usman Shaibu,02/07/2024 18:56,02/07/2024 19:20,23.999999994412065,0.3999999999068677,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR PUMP WAS WORKED ON DL -1029 RH 8301,Incident,Platinum COLO,Silver,NORTH EAST,28373780_2024-07-02 18:56:00
28371839,Closed,Major,SITE DOWN AT KB0366,KB0366,I-ENG,405687,Kebbi Metro,John  Adejo,02/07/2024 17:26,02/07/2024 19:15,108.99999999906868,1.8166666666511448,<2hrs,Power,DG Fault,DG AC Alternator fault,"FAULTY MAIN ALTERNATOR, BUB WAS DEPLOYED",Incident,Silver,Silver,NORTH WEST,28371839_2024-07-02 17:26:00
28372235,Closed,Major,SITE DOWN AT KN0574,KN0574,I-ENG,627027,Kano 3,Usman Shaibu,02/07/2024 16:55,02/07/2024 20:01,185.99999999860304,3.099999999976717,2hrs - 4hrs,Power,DG Fault,Contaminated Fuel,water mixed diesel and it was separated and DG power up,Incident,Silver,Silver,NORTH EAST,28372235_2024-07-02 16:55:00
28371213,Closed,Major,SITE DOWN AT NI0009,NI0009,I-ENG,403406,Tegina,Yusuf Abdullahi,02/07/2024 16:46,02/07/2024 17:23,37.00000000535511,0.6166666667559184,<2hrs,Power,DG Fault,DG Fuel Filter,"FUEL LINE BLOCKED WAS CLEARED _x000D_
DL -561 RH 6823",Incident,Gold,Gold,NORTH WEST,28371213_2024-07-02 16:46:00
28374889,Closed,Major,SITE DOWN AT NI0016,NI0016,I-ENG,403365,Minna 2,Yusuf Abdullahi,02/07/2024 14:55,02/07/2024 17:15,139.9999999953434,2.333333333255723,2hrs - 4hrs,Power,DC Power,AC Breaker Fault|Low Capacity Circuit Breaker,TRIPPED LOAD BREAKER WAS ENABLED DL -525 RH 2037,Incident,Platinum COLO,Silver,NORTH WEST,28374889_2024-07-02 14:55:00
28370034,Closed,Major,SITE DOWN AT KN1048/KN0266,KN0266-Z,I-ENG,409720,Hotoro,Usman Shaibu,02/07/2024 14:40,02/07/2024 20:22,342.0000000041909,5.700000000069849,>4hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUM, BUB WAS DEPLOYED",Incident,Platinum COLO,Silver,NORTH EAST,28370034_2024-07-02 14:40:00
28369904,Closed,Major,SITE DOWN AT KN0894,KN0894,I-ENG,627223,Sabon Gari,Usman Shaibu,02/07/2024 13:55,02/07/2024 16:12,137.00000000651926,2.283333333441988,2hrs - 4hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED DL - 572 RH 14538",Incident,Platinum COLO,Silver,NORTH EAST,28369904_2024-07-02 13:55:00
28366858,Closed,Major,SITE DOWN AT AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,02/07/2024 13:27,02/07/2024 15:48,140.99999999860302,2.349999999976717,2hrs - 4hrs,Power,Theft,AC/DC Cable Theft,VANDALIZED ARMOURED CABLES FROM DG TO RECTIFIER WAS REPLACED,Security,Silver,Silver,NORTH WEST,28366858_2024-07-02 13:27:00
28366839,Closed,Major,SITE DOWN AT SK0370,SK0370,I-ENG,406321,Sokoto Metro,John  Adejo,02/07/2024 13:19,02/07/2024 13:46,27.00000000419095,0.4500000000698492,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY HAND PRIMER WAS WORKED ON, DL :685 ; RH : 2263",Incident,Platinum COLO,Silver,NORTH WEST,28366839_2024-07-02 13:19:00
28364692,Closed,Major,SITE DOWN AT KD0865,KD0865,I-ENG,408161,Kachia Road,Emmanuel Okolo,02/07/2024 12:28,02/07/2024 12:45,17.0,0.283333333,<2hrs,Power,ATS Fault,Faulty DG Contactor,FAULTY GAVE CONTACTOR WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH WEST,28364692_2024-07-02 12:28:00
28366788,Closed,Major,SITE DOWN AT SK0008,SK0008,I-ENG,404445,Sokoto 2,John  Adejo,02/07/2024 12:12,02/07/2024 13:43,91.00000000325964,1.5166666667209938,<2hrs,Power,DG Fault,Faulty Charging Alternator,"FAILED CHARGING ALTERNATOR WAS EXCITED, 2867DL : 7343RH",Incident,Platinum COLO,Silver,NORTH WEST,28366788_2024-07-02 12:12:00
28364269,Closed,Major,SITE DOWN AT AB1385,AB1385,I-ENG,408850,Kubwa,Uche Obasi,02/07/2024 11:52,02/07/2024 12:47,55.00000000116415,0.9166666666860692,<2hrs,Power,DG Fault,DG Oil,"LOW OIL LEVEL, ENGINE OIL WAS TOPPED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28364269_2024-07-02 11:52:00
28363054,Closed,Major,SITE DOWN AT KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,02/07/2024 11:04,02/07/2024 11:38,34.00000001,0.566666667,<2hrs,Power,DG Fault,DG Starter Battery Fault,"CRANK DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE/DL385L RH 5788",Incident,Platinum COLO,Silver,NORTH WEST,28363054_2024-07-02 11:04:00
28362635,Closed,Major,SITE DOWN AT KD0868,KD0868,I-ENG,408159,Kachia Road,Emmanuel Okolo,02/07/2024 10:43,02/07/2024 11:46,62.99999999580905,1.0499999999301508,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FAULTY DG BATTERY TERMINAL, IT WAS WORKED ON, 938DL ; 6195RH",Incident,Silver,Silver,NORTH WEST,28362635_2024-07-02 10:43:00
28361732,Closed,Major,SITE DOWN AT KD1101,KD1101,I-ENG,628583,Kachia Road,Emmanuel Okolo,02/07/2024 10:01,02/07/2024 10:38,37.00000000535511,0.6166666667559184,<2hrs,Power,ATS Fault,Faulty DG Contactor,FAULTY GAVE CONTACTOR WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28361732_2024-07-02 10:01:00
28359650,Closed,Major,SITE DOWN AT AB0652,AB0652,I-ENG,404850,JAHI/KUBWA RD,Uche Obasi,02/07/2024 08:57,02/07/2024 09:22,24.999999997671694,0.4166666666278615,<2hrs,Power,DG Fault,Generator Power Alarm,"DG FAILED TO START ALARM WAS CLEARED AND DG POWERED, DL ; 512 : RH ; 16891",Incident,Silver,Silver,NORTH WEST,28359650_2024-07-02 08:57:00
28358419,Closed,Major,SITE DOWN AT KN1046,KN1046,I-ENG,628609,Janguza,Usman Shaibu,02/07/2024 07:36,02/07/2024 08:26,50.000000005820766,0.8333333334303461,<2hrs,Power,DC Power,Rectifier Fault|Loose Connection,"FROZEN CSU WAS RESET _x000D_
DL - 514 RH - 3153",Incident,Silver,Silver,NORTH EAST,28358419_2024-07-02 07:36:00
28357469,Closed,Major,SITE DOWN@KN0366,KN0366,I-ENG,402565,Kano 4,Usman Shaibu,02/07/2024 07:00,02/07/2024 08:52,111.9999999983702,1.866666666639503,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED DL - 562 RH 15408",Incident,Silver,Silver,NORTH EAST,28357469_2024-07-02 07:00:00
28357224,Closed,Major,SITE DOWN AT KD0866,KD0866,I-ENG,405666,Kachia Road,Emmanuel Okolo,02/07/2024 06:45,02/07/2024 08:03,78.00000000279397,1.300000000046566,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR WAS WORKED ON, 984L ; 11370RH",Incident,Platinum COLO,Silver,NORTH WEST,28357224_2024-07-02 06:45:00
28356532,Closed,Major,SITE DOWN@AB1512,AB1512,I-ENG,406529,Kubwa,Uche Obasi,02/07/2024 06:29,02/07/2024 06:48,18.99999999906868,0.3166666666511446,<2hrs,Power,DG Fault,DG Coolant low,"LOW WATER LEVEL AND COOLANT WAS ADDED AND DG POWERED, DL ; 637 : RH ; 10037",Incident,Platinum COLO,Silver,NORTH WEST,28356532_2024-07-02 06:29:00
28356088,Closed,Major,SITE DOWN@KN0734,KN0734,I-ENG,408473,Kano 4,Usman Shaibu,02/07/2024 05:30,02/07/2024 07:22,111.9999999983702,1.866666666639503,<2hrs,Power,DG Fault,DG Fuel Filter,BLOCKED FUEL LINE // FUEL LINE WAS FLUSHED AND DG POWERED/ DIESEL LEVEL 444L RH 13388,Incident,Platinum COLO,Silver,NORTH EAST,28356088_2024-07-02 05:30:00
28355929,Closed,Major,SITE DOWN AT NI0680,NI0680,I-ENG,407262,Suleja,Yusuf Abdullahi,02/07/2024 05:13,02/07/2024 05:51,37.99999999813736,0.6333333333022892,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMPERATURE DUE TO LOW COOLANT LEVEL. COOLANT LEVEL WAS TOPPED, DG POWERED. DL=268 DGRH=5614",Incident,Platinum COLO,Silver,NORTH WEST,28355929_2024-07-02 05:13:00
28355739,Closed,Major,SITE DOWN@ZM0011,ZM0011,I-ENG,404770,Gusau,Ibrahim Lawan,02/07/2024 05:07,02/07/2024 05:32,25.00000000814908,0.4166666668024845,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY HAND PRIMER WAS REPLACED AND DG POWERED // DIESEL LEVEL 547L/ RH 16772,Incident,Platinum COLO,Silver,NORTH WEST,28355739_2024-07-02 05:07:00
28355430,Closed,Major,SITE DOWN@SK0200+3SUBS,SK0200,I-ENG,404587,Sokoto Ilela,John  Adejo,02/07/2024 04:51,02/07/2024 06:49,118.00000000745058,1.966666666790843,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR  NOZZLE WAS WORKED ON/ DIESEL LEVEL 503L RH 7599,Incident,Platinum COLO,Silver,NORTH WEST,28355430_2024-07-02 04:51:00
28355489,Closed,Major,SITE DOWN@KN0563,KN0563,I-ENG,626697,Kano 2,Usman Shaibu,02/07/2024 04:50,02/07/2024 07:20,149.99999999650754,2.4999999999417923,2hrs - 4hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 375L, RH 6243",Incident,Silver,Silver,NORTH EAST,28355489_2024-07-02 04:50:00
28354614,Closed,Major,SITE DOWN AT NI0300,NI0300,I-ENG,403502,Suleja,Yusuf Abdullahi,02/07/2024 03:42,02/07/2024 04:13,30.99999999627471,0.5166666666045785,<2hrs,Power,DG Fault,Fuel System Fault,"DG BLOCKED FUEL LINE WAS WORKED ON AND FREED, DG POWERED. DL=306 DGRH=7359",Incident,Platinum COLO,Silver,NORTH WEST,28354614_2024-07-02 03:42:00
28353359,Closed,Major,SITE DOWN@KG0054,KG0054,I-ENG,402354,Ayangba,Uche Obasi,02/07/2024 01:47,02/07/2024 03:33,105.99999999976716,1.7666666666627862,<2hrs,Power,DG Fault,Malfunctioning Battery,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL: 676L  RH: 9832",Incident,Gold,Gold,NORTH WEST,28353359_2024-07-02 01:47:00
28353155,Closed,Major,SITE DOWN@T5090/KN0072,KN0072,I-ENG,402414,Rano,Usman Shaibu,02/07/2024 00:44,02/07/2024 00:54,10.000000001164151,0.1666666666860692,<2hrs,Power,DG Fault,Generator Power Alarm,"DG OVERLOAD DUE TO DG UNDER FREQUENCY ALARM. UNDER FREQUENCY ALARM WAS CLEARED, DG POWERED",Incident,Platinum COLO,Silver,NORTH EAST,28353155_2024-07-02 00:44:00
28352382,Closed,Major,SITE DOWN@ZM0218,ZM0218,I-ENG,404799,Gusau,Ibrahim Lawan,02/07/2024 00:22,02/07/2024 10:59,637.0000000018626,10.61666666669771,>4hrs,Power,Theft,AC/DC Cable Theft,VANDALIZED DC CABLES FROM RECTIFIER TO DC CABINET WAS REPLACED,Security,Platinum,Platinum,NORTH WEST,28352382_2024-07-02 00:22:00
28352812,Closed,Major,SITE DOWN AT KB4071,KB4071,I-ENG,405298,Kebbi Metro,John  Adejo,02/07/2024 00:10,02/07/2024 00:59,49.00000000256114,0.8166666667093523,<2hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED, DG POWERED. DL=1783 DGRH= 12848",Incident,Silver,Silver,NORTH WEST,28352812_2024-07-02 00:10:00
28351384,Closed,Major,SITE DOWN AT KB0416,KB0416,I-ENG,626201,Kebbi Metro,John  Adejo,02/07/2024 00:00,02/07/2024 00:07,7.000000001862645,0.1166666666977107,<2hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED, DG POWERED",Incident,Silver,Silver,NORTH WEST,28351384_2024-07-02 00:00:00
28403870,Closed,Major,SITE DOWN@AB0700,AB0700,I-ENG,628467,Apo,Uche Obasi,03/07/2024 23:29,03/07/2024 23:59,30.98333332571201,0.5163888887618668,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28403870_2024-07-03 23:29:00
28403684,Closed,Major,SITE DOWN KD0844,KD0844,I-ENG,408158,Pambegwa,Emmanuel Okolo,03/07/2024 22:37,03/07/2024 23:06,29.00000000023283,0.4833333333372138,<2hrs,Power,DG Fault,DG Overheating,"LOW  WATER LEVEL, WATER WAS TOPPED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28403684_2024-07-03 22:37:00
28403116,Closed,Major,SITE DOWN AT AB0015,AB0015,I-ENG,400013,Lugbe,Uche Obasi,03/07/2024 22:26,03/07/2024 23:01,34.99999999883585,0.5833333333139308,<2hrs,Power,DG Fault,Hybrid Fault,SYNCHRONIZATION FAILURE FROM PHCN TO DG DUE TO LOW VOLTAGE FROM PHCN,Incident,Silver,Silver,NORTH WEST,28403116_2024-07-03 22:26:00
28403546,Closed,Major,SITE DOWN@KN0563,KN0563,I-ENG,626697,Kano 2,Usman Shaibu,03/07/2024 22:21,03/07/2024 23:30,68.99999999441206,1.1499999999068675,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON_x000D_
DL  375  RH 6253",Incident,Silver,Silver,NORTH EAST,28403546_2024-07-03 22:21:00
28403514,Closed,Major,SITE DOWN@KN0244,KN0244,I-ENG,402526,Kano 6,Usman Shaibu,03/07/2024 21:53,03/07/2024 22:50,56.99999999720603,0.95,<2hrs,Power,DC Power,LIB Fault|Malfunctioning LIBs,FAULTY LIB ALARM WAS CLEARED AND DG POWERED,Incident,Silver,Silver,NORTH EAST,28403514_2024-07-03 21:53:00
28402032,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,03/07/2024 21:01,03/07/2024 21:28,26.999999993713573,0.4499999998952262,<2hrs,Power,DG Fault,Generator Fault,WEAK DG / DG WAS PRIMED TO START,Incident,Platinum COLO,Silver,NORTH WEST,28402032_2024-07-03 21:01:00
28401235,Closed,Major,SITE DOWN AT NI0512,NI0512,I-ENG,408301,Minna 2,Yusuf Abdullahi,03/07/2024 20:02,03/07/2024 20:28,26.000000000931323,0.4333333333488554,<2hrs,Power,DG Fault,Fuel System Fault,"FUEL LINE  BLOCKAGE WAS CLEARED_x000D_
DL  516   RH  21023",Incident,Platinum COLO,Silver,NORTH WEST,28401235_2024-07-03 20:02:00
28401607,Closed,Major,SITE DOWN AT NI0342,NI0342,I-ENG,403527,Tegina,Yusuf Abdullahi,03/07/2024 19:57,03/07/2024 21:35,97.99999999,1.6333333332440816,<2hrs,Power,DG Fault,Water Pump Fault,FAULTY LIFT PUMP WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28401607_2024-07-03 19:57:00
28401269,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,03/07/2024 19:55,03/07/2024 22:19,143.99999999790452,2.3999999999650754,2hrs - 4hrs,Power,DC Power,Malfunctioning,FAULTY RECTIFIER CSU WAS RESET,Incident,Silver,Silver,NORTH WEST,28401269_2024-07-03 19:55:00
28400507,Closed,Major,SITE DOWN AT NI0661,NI0661,I-ENG,627591,Minna 2,Yusuf Abdullahi,03/07/2024 19:03,03/07/2024 19:55,52.000000001862645,0.8666666666977108,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID SYNC FAILURE DUE TO DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED DL 565 RH 3500",Incident,Silver,Silver,NORTH WEST,28400507_2024-07-03 19:03:00
28399854,Closed,Major,SITE DOWN AT KT0584,KT0584,I-ENG,627553,Katsina Metro,Ibrahim Lawan,03/07/2024 18:58,03/07/2024 19:03,4.999999995343387,0.083333333,<2hrs,Power,DG Fault,Generator Fault,"BURNT DG, SITE POWERED WITH MDG DL 335 RH 5487",Incident,Platinum COLO,Silver,NORTH WEST,28399854_2024-07-03 18:58:00
28400266,Closed,Major,SITE DOWN AT KD0076,KD0076,I-ENG,402194,Kafanchan 1,Emmanuel Okolo,03/07/2024 18:54,03/07/2024 19:49,55.00000000116415,0.9166666666860692,<2hrs,Power,DG Fault,Faulty Charging Alternator,FAULTY CHARGING ATERNATOR WAS EXCITED,Incident,Silver,Silver,NORTH WEST,28400266_2024-07-03 18:54:00
28399991,Closed,Major,SITE DOWN AT JG0017 + 1,JG0017,I-ENG,401996,Kazaure,Usman Shaibu,03/07/2024 18:52,03/07/2024 20:04,71.99999999371357,1.1999999998952262,<2hrs,Power,DC Power,DC Cable Fault|Burnt DC Cable,BURNT BTS CABLE WAS WORKED ON,Incident,Platinum COLO,Gold,NORTH EAST,28399991_2024-07-03 18:52:00
28398810,Closed,Major,SITE DOWN AT NI0512,NI0512,I-ENG,408301,Minna 2,Yusuf Abdullahi,03/07/2024 18:00,03/07/2024 19:28,88.00000000395812,1.4666666667326351,<2hrs,Power,DG Fault,DG Oil Filter,BLOCKED FUEL LINE WAS FLUSHED DL 531 RH 21021,Incident,Platinum COLO,Silver,NORTH WEST,28398810_2024-07-03 18:00:00
28398892,Closed,Major,SITE DOWN AT KN0022,KN0022,I-ENG,402421,Sabon Gari,Usman Shaibu,03/07/2024 17:47,03/07/2024 18:08,21.00000000558793,0.3500000000931322,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER LEVEL, WATER WAS TOPPED DG 217 RH 4101",Incident,Platinum COLO,Gold,NORTH EAST,28398892_2024-07-03 17:47:00
28397615,Closed,Major,SITE DOWN AT KG0015,KG0015,I-ENG,402319,Ayangba,Uche Obasi,03/07/2024 16:20,03/07/2024 17:32,72.00000000419095,1.2000000000698492,<2hrs,Power,DC Power,Rectifier Fault|Controller Fault,TRIPPED RECTIFIER BREAKER WAS ENABLED,Incident,Platinum COLO,Silver,NORTH WEST,28397615_2024-07-03 16:20:00
28397463,Closed,Major,SITE DOWN AT AB1576,AB1576,I-ENG,628514,Apo,Uche Obasi,03/07/2024 16:18,03/07/2024 17:01,42.99999999348074,0.7166666665580124,<2hrs,Power,Theft,Battery Theft,"VANDALIZED LIB BATEERIES AT SITE, DG POWERED ON MANUAL",Security,Silver,Silver,NORTH WEST,28397463_2024-07-03 16:18:00
28395719,Closed,Major,SITE DOWN AT NI0065,NI0065,I-ENG,403451,Kontogora1,Yusuf Abdullahi,03/07/2024 15:29,03/07/2024 17:03,94.00000000256114,1.5666666667093525,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL, DIESEL WAS TOPPED DL 552 RH 10883",Incident,Gold,Gold,NORTH WEST,28395719_2024-07-03 15:29:00
28396175,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,03/07/2024 15:21,03/07/2024 15:44,23.00000000162981,0.3833333333604969,<2hrs,Power,DG Fault,Fuel System Fault,"BLOCKED FUEL LINE WAS CLEARED AND DG POWERED, DL : 312 ; RH 12168",Incident,Platinum COLO,Silver,NORTH WEST,28396175_2024-07-03 15:21:00
28393742,Closed,Major,SITE DOWN AT KN0812,KN0812,I-ENG,627074,Kano 2,Usman Shaibu,03/07/2024 14:47,03/07/2024 15:07,20.000000002328303,0.3333333333721384,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER LEVEL, WATER WAS TOPPED, DL 896 RH 9407",Incident,Silver,Silver,NORTH EAST,28393742_2024-07-03 14:47:00
28393046,Closed,Major,SITE DOWN AT AB0059,AB0059,I-ENG,400043,CBD,Uche Obasi,03/07/2024 13:28,03/07/2024 13:36,7.999999994644895,0.1333333332440816,<2hrs,Power,DG Fault,Generator Power Alarm,"SYNCHRONIZATION FAILURE FROM GRID TO HYBRID  DUE TO LOW PHCN VOLTAGE, DG WAS POWERED MANUALLY DL=423L DGRH=1443",Incident,Platinum,Platinum,NORTH WEST,28393046_2024-07-03 13:28:00
28392998,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,03/07/2024 13:27,03/07/2024 14:27,59.99999999650754,0.9999999999417925,<2hrs,Power,DG Fault,Fuel System Fault,"BLOCKED FUEL LINE WAS CLEARED AND DG POWERED, DL : 312 ; RH 12168",Incident,Platinum COLO,Silver,NORTH WEST,28392998_2024-07-03 13:27:00
28392909,Closed,Major,SITE DOWN AT KN0599 + 1,KN0599,I-ENG,405679,Kano 2,Usman Shaibu,03/07/2024 12:57,03/07/2024 14:49,111.9999999983702,1.866666666639503,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR PUMP WAS WORKED ON DL 524 RH 15519,Incident,Platinum COLO,Silver,NORTH EAST,28392909_2024-07-03 12:57:00
28391154,Closed,Major,SITE DOWN AT KN1906 MTN,KN0735,I-ENG,408188,Janguza,Usman Shaibu,03/07/2024 12:39,03/07/2024 13:50,71.00000000093132,1.1833333333488554,<2hrs,Power,DC Power,AC Breaker Fault|Low Capacity Circuit Breaker,TRIPPED LOAD BREAKER WAS ENABLED DL 521 RH 12447,Incident,Platinum COLO,Silver,NORTH EAST,28391154_2024-07-03 12:39:00
28391565,Closed,Major,SITE DOWN AT KD0038,KD0038,I-ENG,402147,Kaduna Town,Emmanuel Okolo,03/07/2024 12:27,03/07/2024 14:10,103.00000000046566,1.7166666666744277,<2hrs,Power,DG Fault,Faulty DG Starter Relay,"FAULTY DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG, DL : 513 ; RH 3572",Incident,Platinum COLO,Silver,NORTH WEST,28391565_2024-07-03 12:27:00
28392015,Closed,Major,SITE DOWN AT KD0854,KD0854,I-ENG,627026,Zaria 1,Emmanuel Okolo,03/07/2024 12:22,03/07/2024 14:10,108.00000000628644,1.8000000001047738,<2hrs,Power,DG Fault,Faulty Control Panel,DG MODULE FAULT DURING LIB INSTALLATION WAS WORKED ON DL : 143 ; RH 2925,Incident,Silver,Silver,NORTH WEST,28392015_2024-07-03 12:22:00
28391067,Closed,Major,SITE DOWN AT KD0079,KD0079,I-ENG,402197,Zaria 1,Emmanuel Okolo,03/07/2024 11:17,03/07/2024 13:06,108.99999999906868,1.8166666666511448,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON, DL : 1913 ; RH 4513",Incident,Platinum COLO,Platinum,NORTH WEST,28391067_2024-07-03 11:17:00
28390183,Closed,Major,SITE DOWN AT KB0366,KB0366,I-ENG,405687,Kebbi Metro,John  Adejo,03/07/2024 11:02,03/07/2024 12:47,104.99999999650754,1.7499999999417923,<2hrs,Power,DG Fault,Faulty Charging Alternator,FAULTY MAIN ALTERNATOR WAS WORKED ON DL - 1715 RH 19532,Incident,Silver,Silver,NORTH WEST,28390183_2024-07-03 11:02:00
28389354,Closed,Major,SITE DOWN AT SK0370,SK0370,I-ENG,406321,Sokoto Metro,John  Adejo,03/07/2024 10:54,03/07/2024 11:04,9.999999990686774,0.1666666665114462,<2hrs,Power,DG Fault,Generator Power Alarm,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED. DL 2165 ; RH 2276",Incident,Platinum COLO,Silver,NORTH WEST,28389354_2024-07-03 10:54:00
28389173,Closed,Major,SITE DOWN AT KN0049,KN0049,I-ENG,402447,Hotoro,Usman Shaibu,03/07/2024 10:50,03/07/2024 11:16,26.000000000931323,0.4333333333488554,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED DL 1359 RH 6122",Incident,Platinum COLO,Gold,NORTH EAST,28389173_2024-07-03 10:50:00
28387825,Closed,Major,SITE DOWN AT KN1818 (MTN),KN1818,I-ENG,406909,Kano 2,Usman Shaibu,03/07/2024 09:52,03/07/2024 11:10,78.00000000279397,1.300000000046566,<2hrs,Power,DG Fault,Water Pump Fault,FAULTY WATER PUMP WAS WORKED ON DL -499 RH -12003,Incident,Platinum COLO,Silver,NORTH EAST,28387825_2024-07-03 09:52:00
28386145,Closed,Major,SITE DOWN KN0024,KN0024,I-ENG,402423,Hotoro,Usman Shaibu,03/07/2024 08:21,03/07/2024 09:24,63.00000000628643,1.0500000001047738,<2hrs,Power,Fuel Outage,Low Fuel,LOW FUEL LEVEL// FUEL WAS TOPPED DL 365 RH 4904,Incident,Gold,Gold,NORTH EAST,28386145_2024-07-03 08:21:00
28385756,Closed,Major,SITE DOWN AT KN0323,KN0323,I-ENG,402548,Kano 4,Usman Shaibu,03/07/2024 08:18,03/07/2024 08:31,13.00000000046566,0.2166666666744277,<2hrs,Power,DG Fault,Hybrid Exit Failure,"HYBRID SYNC. FAILURE DUE TO DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED DL - 1348 RH -1683",Incident,Silver,Silver,NORTH EAST,28385756_2024-07-03 08:18:00
28384283,Closed,Major,SITE DOWN AT SK0465,SK0465,I-ENG,627906,Sokoto 2,John  Adejo,03/07/2024 07:20,03/07/2024 07:44,24.000000004889444,0.4000000000814907,<2hrs,Power,DG Fault,DG Oil,"LOW OIL LEVEL, ENGINE OIL WAS TOPPED AND DG POWERED, 376DL ; 4777RH",Incident,Silver,Silver,NORTH WEST,28384283_2024-07-03 07:20:00
28383818,Closed,Major,SITE DOWN AT NI0075,NI0075,I-ENG,403460,Lapai,Yusuf Abdullahi,03/07/2024 07:09,03/07/2024 07:25,15.99999999976717,0.2666666666627861,<2hrs,Power,DG Fault,Faulty Fuel Solenoid,FAULTY SOLENOID RELAY WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28383818_2024-07-03 07:09:00
28384368,Closed,Major,SITE DOWN AT SK0466,SK0466,I-ENG,627315,Sokoto Metro,John  Adejo,03/07/2024 07:06,03/07/2024 07:43,37.00000000535511,0.6166666667559184,<2hrs,Power,DG Fault,DG Overheating,"DG HIFH TEMP. DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED",Incident,Silver,Silver,NORTH WEST,28384368_2024-07-03 07:06:00
28383938,Closed,Major,SITE DOWN AT KD1103,KD1103,I-ENG,628584,Kachia Road,Emmanuel Okolo,03/07/2024 06:44,03/07/2024 07:15,31.00000000675209,0.5166666667792015,<2hrs,Power,DC Power,DC Cable Theft,"DC DB /SOLAR CABLE  WAS VANDALIZED,IT WAS IMPROVISED AND SITE RESTORED",Incident,Silver,Silver,NORTH WEST,28383938_2024-07-03 06:44:00
28383691,Closed,Major,SITE DOWN AT SK0428,SK0428,I-ENG,626434,Jega,John  Adejo,03/07/2024 06:37,03/07/2024 09:39,182.0000000065193,3.033333333441988,2hrs - 4hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS WORKED ON AND DG POWERED,  1024DL ; 5455 RH",Incident,Silver,Silver,NORTH WEST,28383691_2024-07-03 06:37:00
28383095,Closed,Major,SITE DOWN AT KN0711,KN0711,I-ENG,408183,Hotoro,Usman Shaibu,03/07/2024 06:25,03/07/2024 08:20,114.9999999976717,1.9166666666278616,<2hrs,Power,DG Fault,Faulty Priming Pump,BLOCKED FUEL LINE WAS FLUSHED DL - 184 RH - 7449,Incident,Platinum COLO,Silver,NORTH EAST,28383095_2024-07-03 06:25:00
28383578,Closed,Major,SITE DOWN AT KD1122 + SUBS,KD1122,I-ENG,628594,Abuja Road,Emmanuel Okolo,03/07/2024 06:23,03/07/2024 08:14,110.99999999511056,1.8499999999185093,<2hrs,Power,DG Fault,DG Starter Battery Fault,FAULTY BATTERY TERMINALS WERE REPLACED,Incident,Silver,Silver,NORTH WEST,28383578_2024-07-03 06:23:00
28383437,Closed,Major,SITE DOWN AT SK0465,SK0465,I-ENG,627906,Sokoto 2,John  Adejo,03/07/2024 06:19,03/07/2024 07:15,56.00000000442378,0.933333333,<2hrs,Power,DG Fault,DG Oil,"LOW OIL LEVEL, ENGINE OIL WAS TOPPED AND DG POWERED, 376DL ; 4777RH",Incident,Silver,Silver,NORTH WEST,28383437_2024-07-03 06:19:00
