Issue Number,Alarm Severity,Status,Event Title,Airtel Site ID,ISM,ATC ID,Cluster,Regional Manager,Alarm Start Time,Alarm Cleared Time,DURATION,MTTR,MTTR RANGE,Root Cause,Specific Cause,Underlying Cause,Closing Details,Site Issue Type,ATC CLASS,AIRTEL CLASS,AIRTEL REGION,key
28488559,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,07/07/2024 09:46,07/07/2024 13:16,209.99999999301508,3.4999999998835847,>4hrs,Power,DG Fault,Generator Fault,FAULTY MAIN DG / MDG WAS DEPLOYED TO SITE /DL 177L RH 17134,Incident,Platinum COLO,Silver,NORTH WEST,28488559_2024-07-07 09:46:00
28488142,Closed,Major,SITE DOWN@AB1234,AB1234,I-ENG,408104,Lugbe,Uche Obasi,07/07/2024 09:13,07/07/2024 10:38,85.00000000465661,1.4166666667442769,<2hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL  DIESEL WAS TOPPED AND DG POWERED / SITE DISCONNECTED ON GALOOLI,Incident,Platinum COLO,Silver,NORTH WEST,28488142_2024-07-07 09:13:00
28487092,Closed,Major,SITE DOWN@KG0285,KG0285,I-ENG,402385,Kabba,Uche Obasi,07/07/2024 08:18,07/07/2024 13:22,303.9999999955762,5.066666666592937,>4hrs,Power,DG Fault,DG Alternator fault,FAR DISTANCE SITE/FAULTY DG MAIN ALTERNATOR/ MAIN ALTERNATOR WAS SWAPPED AND DG POWERED/,Incident,Silver,Silver,NORTH WEST,28487092_2024-07-07 08:18:00
28487080,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,07/07/2024 08:16,07/07/2024 09:39,82.99999999813735,1.3833333333022892,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED/ DIESEL ELVEL 177L RH 17134,Incident,Platinum COLO,Silver,NORTH WEST,28487080_2024-07-07 08:16:00
28486095,Closed,Major,SITE DOWN@KN0919,KN0919,I-ENG,627941,Kano 6,Usman Shaibu,07/07/2024 07:33,07/07/2024 08:13,40.00000000465661,0.6666666667442769,<2hrs,Power,DG Fault,Faulty Battery,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL: 475 RH: 4119",Incident,Silver,Silver,NORTH EAST,28486095_2024-07-07 07:33:00
28486947,Closed,Major,SITE DOWN@AB1234,AB1234,I-ENG,408104,Lugbe,Uche Obasi,07/07/2024 07:03,07/07/2024 08:07,63.99999999906868,1.0666666666511446,<2hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL  DIESEL WAS TOPPED AND DG POWERED / SITE DISCONNECTED ON GALOOLI,Incident,Platinum COLO,Silver,NORTH WEST,28486947_2024-07-07 07:03:00
28485240,Closed,Major,SITE DOWN@ZM0337,ZM0337,I-ENG,408464,Kaura,Ibrahim Lawan,07/07/2024 06:27,07/07/2024 07:10,42.99999999348074,0.7166666665580124,<2hrs,Power,DG Fault,Generator Fault,"FSE ABDULJELIL  CONFIRMED FAULTY HAND PRIMER, IT WAS REPLACED_x000D_
DL:262_x000D_
GRH:14006",Incident,Platinum COLO,Silver,NORTH WEST,28485240_2024-07-07 06:27:00
28484787,Closed,Major,SITE DOWN@NI0064,NI0064,I-ENG,403450,Kontagora2,Yusuf Abdullahi,07/07/2024 05:53,07/07/2024 10:12,259.0000000060536,4.316666667,>4hrs,Power,DG Fault,Generator Fault,WEAK DG WAS PRIMED TO START. DL=1447L DGRH=18812,Incident,Platinum COLO,Gold,NORTH WEST,28484787_2024-07-07 05:53:00
28485222,Closed,Major,SITE DOWN @ KG0087,KG0087,I-ENG,402371,Lokoja,Uche Obasi,07/07/2024 05:09,07/07/2024 06:11,62.0,1.033333333,<2hrs,Power,DG Fault,Broken Suction Pipe,BROKEN FUEL HOSE WAS WORKED ON/DL 231L RH 14224,Incident,Platinum,Platinum,NORTH WEST,28485222_2024-07-07 05:09:00
28483002,Closed,Major,SITE DOWN@KB0212,KB0212,I-ENG,402106,Koko,John  Adejo,07/07/2024 03:18,07/07/2024 04:00,42.00000000069849,0.7000000000116415,<2hrs,Power,DG Fault,DG Coolant low,"FSE UMARU  CONFIRMED HIGH TEMP ON DG DUE TO LOW WATER LEVEL IN RADIATOR, RADIATOR FLUSHED AND WATER WAS ADDED_x000D_
DL:629_x000D_
GRH:26347",Incident,Silver,Silver,NORTH WEST,28483002_2024-07-07 03:18:00
28484639,Closed,Major,SITE DOWN@KB0461_MTN,KB0461,I-ENG,627736,Jega,John  Adejo,07/07/2024 02:00,07/07/2024 02:15,14.99999999650754,0.2499999999417923,<2hrs,Power,DG Fault,Radiator Leakages,"FSE FALALU CONFIRMED FAULTY RADIATOR, IT WAS FLUSHED_x000D_
DL:1490_x000D_
GRH:12345",Incident,Platinum COLO,Silver,NORTH WEST,28484639_2024-07-07 02:00:00
28481785,Closed,Major,SITE DOWN@KB0445,KB0445,I-ENG,627899,Yauri,John  Adejo,07/07/2024 01:48,07/07/2024 02:05,17.0,0.283333333,<2hrs,Power,DG Fault,Generator Failure,"FSE BELLO CONFIRMED DG UNDER VOLTAGE, IT WAS ADJUSTED AND DG POWERED_x000D_
DL:611_x000D_
GRH:5321",Incident,Silver,Silver,NORTH WEST,28481785_2024-07-07 01:48:00
28481065,Closed,Major,SITE DOWN @ AB0815,AB0815,I-ENG,404962,Lugbe,Uche Obasi,07/07/2024 00:12,07/07/2024 02:22,130.0000000046566,2.166666666744277,>4hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL PRESSURE 210L OF DEISEL WAS TOPPED (18166RH),Incident,Platinum COLO,Silver,NORTH WEST,28481065_2024-07-07 00:12:00
28480256,Closed,Major,SITE DOWN@KB0242,KB0242,I-ENG,402112,Koko,John  Adejo,07/07/2024 00:00,07/07/2024 00:30,30.00000000349246,0.5000000000582077,<2hrs,Power,DG Fault,Malfunctioning Battery,"FSE VICTOR CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL:721_x000D_
GRH:24801",Incident,Silver,Silver,NORTH WEST,28480256_2024-07-07 00:00:00
28527395,Closed,Major,SITE DOWN@AB1611,FC2371,I-ENG,627356,Lugbe,Uche Obasi,08/07/2024 23:28,08/07/2024 23:59,31.98333332897164,0.5330555554828607,<2hrs,Power,Fuel Outage,Low Fuel,FUEL LINE BLOCKAGE AND WAS CLEARED,Incident,Platinum COLO,Silver,NORTH WEST,28527395_2024-07-08 23:28:00
28527065,Closed,Major,SITE DOWN@KG0009,KG0009,I-ENG,402280,Okene,Uche Obasi,08/07/2024 23:20,08/07/2024 23:59,39.98333333409391,0.6663888889015652,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED/ DIESEL ELVEL 217L RH 4753,Incident,Platinum COLO,Silver,NORTH WEST,28527065_2024-07-08 23:20:00
28526255,Closed,Major,SITE DOWN AT KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,08/07/2024 22:37,08/07/2024 23:35,58.00000000046566,0.9666666666744276,<2hrs,Power,DG Fault,DG In stop Mode,TRIPPED DG LOAD BREAKER WAS ENABLED. DL=1625L DGRH=5589,Incident,Platinum COLO,Silver,NORTH WEST,28526255_2024-07-08 22:37:00
28526686,Closed,Major,SITE DOWN AT KD0063,KD0063,I-ENG,402181,Zaria 2,Emmanuel Okolo,08/07/2024 22:13,08/07/2024 23:50,97.00000000186265,1.6166666666977108,<2hrs,Power,DC Power,Rectifier Fault|Module Fault,FAULTY RECTIFIER MODULE WAS WORKED ON. DL=1495L DGRH= 15576,Incident,Platinum COLO,Silver,NORTH WEST,28526686_2024-07-08 22:13:00
28525999,Closed,Major,SITE DOWN@AB1359,FC2660-Z,I-ENG,409558,Kubwa,Uche Obasi,08/07/2024 22:08,08/07/2024 22:56,47.99999999930151,0.7999999999883585,<2hrs,Power,DC Power,Malfunctioning,HYBRID TO DG SYNCHR0NIZATION DUE TO  FAULTY AIRTECH CONTROLLER FROM THE RECTIFIER IT REMOTELY POWERED/dl 1037l rh 1206,Incident,Platinum COLO,Silver,NORTH WEST,28525999_2024-07-08 22:08:00
28526215,Closed,Major,SITE DOWN@KN0016,KN0016,I-ENG,402415,Sabon Gari,Usman Shaibu,08/07/2024 21:51,08/07/2024 22:03,11.999999997206032,0.1999999999534338,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID TO DG SYNC FAILURE DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED/DL 311L/ RH  3589",Incident,Platinum COLO,Platinum,NORTH EAST,28526215_2024-07-08 21:51:00
28525569,Closed,Major,SITE DOWN AT NI0300,NI0300,I-ENG,403502,Suleja,Yusuf Abdullahi,08/07/2024 21:45,08/07/2024 23:23,98.00000000512227,1.6333333334187046,<2hrs,Power,DG Fault,DG Overheating,"DG HIGH TEMPERATURE ALARM DUE TO LOW COOLANT LEVEL, COOLANT LEVEL WAS TOPPED, DG POWERED. DL=N/A DGRH=N/A",Incident,Platinum COLO,Silver,NORTH WEST,28525569_2024-07-08 21:45:00
28524613,Closed,Major,SITE DOWN@ZM0423,ZM0423,I-ENG,627807,Kaura,Ibrahim Lawan,08/07/2024 20:16,08/07/2024 20:28,11.999999997206032,0.1999999999534338,<2hrs,Power,DG Fault,DC Breaker Fault|Overloaded DC Breaker,TRIPPED  DG LOAD BREAKER WAS ENABLED DL 247L RH 5975,Incident,Silver,Silver,NORTH WEST,28524613_2024-07-08 20:16:00
28524755,Closed,Major,SITE DOWN@KG0549,KG0549,I-ENG,408604,Idah,Uche Obasi,08/07/2024 19:52,08/07/2024 21:12,79.99999999883585,1.3333333333139308,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 403L ; RH : 8678",Incident,Silver,Silver,NORTH WEST,28524755_2024-07-08 19:52:00
28524243,Closed,Major,SITE DOWN@KG0203,KG0203,I-ENG,408616,Okene,Uche Obasi,08/07/2024 19:37,08/07/2024 21:10,92.99999999930152,1.5499999999883585,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 212L; RH : 2485",Incident,Silver,Silver,NORTH WEST,28524243_2024-07-08 19:37:00
28523192,Closed,Major,SITE DOWN AT KG0009,KG0009,I-ENG,402280,Okene,Uche Obasi,08/07/2024 18:56,08/07/2024 19:02,5.999999998603016,0.1,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28523192_2024-07-08 18:56:00
28523305,Closed,Major,SITE DOWN AT KD0058,KD0058,I-ENG,402176,Pambegwa,Emmanuel Okolo,08/07/2024 18:39,08/07/2024 19:06,26.999999993713573,0.4499999998952262,<2hrs,Power,DG Fault,DG Starter Battery Fault,"EXPLODED DG CRANK BATTERY, EXTERNAL BATTERY WAS USED, DG POWERED DL=1339L DGRH=9087A",Incident,Platinum,Platinum,NORTH WEST,28523305_2024-07-08 18:39:00
28523130,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,08/07/2024 18:22,08/07/2024 21:35,193.0000000004657,3.216666666674428,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 179 ; RH : 17134",Incident,Platinum COLO,Silver,NORTH WEST,28523130_2024-07-08 18:22:00
28523107,Closed,Major,SITE DOWN AT SKOO24,SK0024,I-ENG,404577,Sokoto Metro,John  Adejo,08/07/2024 18:16,08/07/2024 19:16,59.99999999650754,0.9999999999417925,<2hrs,Power,DC Power,DC Cable Fault|Burnt DC Cable,BURNT  DC CABLE FROM THE ATS WAS WORKED ON,Incident,Platinum COLO,Gold,NORTH WEST,28523107_2024-07-08 18:16:00
28523056,Closed,Major,SITE DOWN AT AB1332,AB1332,I-ENG,627091,Kubwa,Uche Obasi,08/07/2024 18:04,08/07/2024 19:13,68.99999999441206,1.1499999999068675,<2hrs,Power,DG Fault,Generator Fault,"WEAK DG / DG WAS PRIMED TO START/DL(984L), RH (7056)",Incident,Silver,Silver,NORTH WEST,28523056_2024-07-08 18:04:00
28521122,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,08/07/2024 16:54,08/07/2024 17:15,20.99999999511056,0.3499999999185093,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28521122_2024-07-08 16:54:00
28521078,Closed,Major,SITE DOWN AT KG0083,KG0083,I-ENG,402367,Okene,Uche Obasi,08/07/2024 16:52,08/07/2024 23:59,427.9833333310671,7.133055555517785,>4hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED/DL 306L RH 4082,Incident,Platinum,Platinum,NORTH WEST,28521078_2024-07-08 16:52:00
28519585,Closed,Major,SITE DOWN AT KG0043,KG0043,I-ENG,402345,Okene,Uche Obasi,08/07/2024 15:32,08/07/2024 16:36,63.99999999906868,1.0666666666511446,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED",Incident,Platinum,Platinum,NORTH WEST,28519585_2024-07-08 15:32:00
28519047,Closed,Major,SITE DOWN AT KD0108 + SUBS,KD0108,I-ENG,402225,Abuja Road,Emmanuel Okolo,08/07/2024 15:04,08/07/2024 15:43,39.00000000139698,0.6500000000232831,<2hrs,Power,DG Fault,Hybrid Fault,"hybrid to DG synchronization failure due to under frequency alarm. Alarm was cleared, DG powered.",Incident,Gold,Gold,NORTH WEST,28519047_2024-07-08 15:04:00
28515025,Closed,Major,SITE DOWN AT FC5955,FC5955,I-ENG,405017,Lugbe,Uche Obasi,08/07/2024 12:29,08/07/2024 13:57,88.00000000395812,1.4666666667326351,<2hrs,Power,DG Fault,Generator Fault,FAUTLY DG EXHAUSE PIPE WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH WEST,28515025_2024-07-08 12:29:00
28514991,Closed,Major,SITE DOWN AT AB1329,AB1329,I-ENG,627370,Apo,Uche Obasi,08/07/2024 12:05,08/07/2024 13:27,82.00000001,1.3666666667559184,<2hrs,Power,DG Fault,DG Panel Alarms,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28514991_2024-07-08 12:05:00
28514344,Closed,Major,SITE DOWN AT KG0083,KG0083,I-ENG,402367,Okene,Uche Obasi,08/07/2024 11:59,08/07/2024 12:23,24.000000004889444,0.4000000000814907,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED,Incident,Platinum,Platinum,NORTH WEST,28514344_2024-07-08 11:59:00
28514712,Closed,Major,SITE DOWN AT AB0481,AB0481,I-ENG,628463,Lugbe,Uche Obasi,08/07/2024 10:58,08/07/2024 13:01,123.00000000279395,2.050000000046566,2hrs - 4hrs,Power,DC Power,Malfunctioning,FAULTY RECTIFIER LOAD BRAKER WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28514712_2024-07-08 10:58:00
28513554,Closed,Major,SITE DOWN AT KG0043,KG0043,I-ENG,402345,Okene,Uche Obasi,08/07/2024 09:48,08/07/2024 13:33,225.0,3.75,2hrs - 4hrs,Power,DG Fault,Generator Fault,FAULTY INJECTOR  PUMP WAS WORKED AND DG POWERED,Incident,Platinum,Platinum,NORTH WEST,28513554_2024-07-08 09:48:00
28516945,Closed,Major,SITE DOWN AT KG0084,KG0084,I-ENG,402368,Okene,Uche Obasi,08/07/2024 09:32,08/07/2024 18:25,532.9999999981374,8.883333333,>4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL DIESEL WAS TOPPED AND DG POWERED/DL 224L RH 19973,Incident,Platinum,Platinum,NORTH WEST,28516945_2024-07-08 09:32:00
28509794,Closed,Major,SITE DOWN AT KB0235+1SUB,KB0235,I-ENG,402107,Zuru,John  Adejo,08/07/2024 08:22,08/07/2024 09:50,87.99999999348074,1.4666666665580124,<2hrs,Power,DG Fault,Faulty DG Contactor,FAILED GAVE CONTACTOR WAS RESET,Incident,Gold,Gold,NORTH WEST,28509794_2024-07-08 08:22:00
28510256,Closed,Major,SITE DOWN AT KG0043,KG0043,I-ENG,402345,Okene,Uche Obasi,08/07/2024 08:04,08/07/2024 08:45,41.00000000791624,0.6833333334652707,<2hrs,Power,DG Fault,Generator Fault,FAULTY  INJECTOR PUMP WAS SERVICED AND POWERED /DL 217L RH5836,Incident,Platinum,Platinum,NORTH WEST,28510256_2024-07-08 08:04:00
28511926,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,08/07/2024 07:54,08/07/2024 08:01,6.999999991385266,0.1166666665230877,<2hrs,Power,DG Fault,DG Oil,"LOW OIL LEVEL PRESSURE, ENGINE OIL WAS TOPPED",Incident,Silver,Silver,NORTH WEST,28511926_2024-07-08 07:54:00
28508069,Closed,Major,SITE DOWN @ AB1332,AB1332,I-ENG,627091,Kubwa,Uche Obasi,08/07/2024 06:38,08/07/2024 07:09,31.00000000675209,0.5166666667792015,<2hrs,Power,DG Fault,Generator Fault,"WEAK DG / DG WAS PRIMED TO START DL 811,  RH 26349",Incident,Silver,Silver,NORTH WEST,28508069_2024-07-08 06:38:00
28510581,Closed,Major,SITE DOWN @ KD0410,KD0410,I-ENG,402275,Zaria 2,Emmanuel Okolo,08/07/2024 06:25,08/07/2024 13:28,423.0000000062864,7.050000000104774,>4hrs,Power,DG Fault,Generator Fault,"FAULTY MAIN DG. MDG WAS DEPLOYED, SITE POWERED",Incident,Silver,Silver,NORTH WEST,28510581_2024-07-08 06:25:00
28506742,Closed,Major,SITE DOWN@NI0512,NI0512,I-ENG,408301,Minna 2,Yusuf Abdullahi,08/07/2024 06:20,08/07/2024 06:50,29.99999999301508,0.4999999998835847,<2hrs,Power,DG Fault,DG Coolant low,"FSE CHIROMA CONFIRMED HIGH TEMP ON DG DUE TO LOW WATER LEVEL IN RADIATOR, RADIATOR FLUSHED AND WATER WAS ADDED_x000D_
DL:469_x000D_
GRH:21093",Incident,Platinum COLO,Silver,NORTH WEST,28506742_2024-07-08 06:20:00
28508442,Closed,Major,SITE DOWN @ KD0063,KD0063,I-ENG,402181,Zaria 2,Emmanuel Okolo,08/07/2024 05:46,08/07/2024 06:44,58.00000000046566,0.9666666666744276,<2hrs,Power,DC Power,Rectifier Fault|Module Fault,FAULTY RECTIFIER MODULE WAS WORKED ON. DL=1495L DGRH= 15576,Incident,Platinum COLO,Silver,NORTH WEST,28508442_2024-07-08 05:46:00
28505749,Closed,Major,SITE DOWN@KN1108,KN1108,I-ENG,629585,Sabon Gari,Usman Shaibu,08/07/2024 05:15,08/07/2024 06:00,45.0,0.75,<2hrs,Power,DG Fault,DG Hard Start,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ,ALARM CLEARED DG POWERED",Incident,Silver,Silver,NORTH EAST,28505749_2024-07-08 05:15:00
28505981,Closed,Major,SITE DOWN @ KG0024,KG0024,I-ENG,402328,Okene,Uche Obasi,08/07/2024 05:02,08/07/2024 06:34,91.99999999604188,1.5333333332673649,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED DL 318, RH 3946",Incident,Silver,Silver,NORTH WEST,28505981_2024-07-08 05:02:00
28505650,Closed,Major,SITE DOWN @ NI0696(FC2362),FC2362,I-ENG,405405,Suleja,Yusuf Abdullahi,08/07/2024 04:29,08/07/2024 07:20,171.00000000209548,2.8500000000349246,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"RS COSMOS CONFIRMED SITE DOWN DUE TO DIESEL OUTAGE, 60L WAS SUPPLIED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28505650_2024-07-08 04:29:00
28505485,Closed,Major,SITE DOWN @ KG0083,KG0083,I-ENG,402367,Okene,Uche Obasi,08/07/2024 04:23,08/07/2024 05:35,72.00000000419095,1.2000000000698492,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED DL 306, RH 4081",Incident,Platinum,Platinum,NORTH WEST,28505485_2024-07-08 04:23:00
28505247,Closed,Major,SITE DOWN @ KD1052,KD1052,I-ENG,627478,Abuja Road,Emmanuel Okolo,08/07/2024 04:14,08/07/2024 06:14,120.00000000349246,2.000000000058208,2hrs - 4hrs,Power,DG Fault,DG Starter Battery Fault,"hybrid synch failure  due partial contact on the starter relay. DL 379, RH 6604",Incident,Silver,Silver,NORTH WEST,28505247_2024-07-08 04:14:00
28504435,Closed,Major,SITE DOWN @ KG0097,KG0097,I-ENG,402372,Idah,Uche Obasi,08/07/2024 03:08,08/07/2024 12:59,591.0,9.849999999976715,>4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED",Incident,Gold,Gold,NORTH WEST,28504435_2024-07-08 03:08:00
28502910,Closed,Major,SITE DOWN@NI0053,NI0053,I-ENG,403441,Mokwa,Yusuf Abdullahi,08/07/2024 01:19,08/07/2024 03:30,131.00000000791624,2.1833333334652707,2hrs - 4hrs,Power,Fuel Outage,No Fuel,"RS COSMOS CONFIRMED SITE DOWN DUE TO DIESEL OUTAGE, 60L WAS SUPPLIED AND DG POWERED_x000D_
DL:260_x000D_
GRH:9568",Incident,Platinum COLO,Gold,NORTH WEST,28502910_2024-07-08 01:19:00
28502874,Closed,Major,SITE DOWN@KB0244,KB0244,I-ENG,402113,Kebbi Metro,John  Adejo,08/07/2024 01:15,08/07/2024 01:45,29.99999999301508,0.4999999998835847,<2hrs,Power,DG Fault,Faulty Battery,"FSE ABRAHAM CONFIRMED FLAT DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE_x000D_
DL:410_x000D_
GRH:21830",Incident,Silver,Silver,NORTH WEST,28502874_2024-07-08 01:15:00
28502649,Closed,Major,SITE DOWN@KN0025,KN0025,I-ENG,402329,Kano 2,Usman Shaibu,08/07/2024 01:00,08/07/2024 01:30,30.00000000349246,0.5000000000582077,<2hrs,Power,DG Fault,Generator Failure,"FSE DANIEL CONFIRMED FAULTY INJECTOR PUMP, IT WAS WORKED ON_x000D_
DL:414_x000D_
GRH:8868",Incident,Platinum COLO,Gold,NORTH EAST,28502649_2024-07-08 01:00:00
28504734,Closed,Major,SITE DOWN @ KD0410,KD0410,I-ENG,402275,Zaria 2,Emmanuel Okolo,08/07/2024 00:00,08/07/2024 06:24,384.00000000488944,6.400000000081491,>4hrs,Power,DG Fault,Generator Fault,DG  MAJOR FAULT BUB WAS DEPLOYED TO SITE,Incident,Silver,Silver,NORTH WEST,28504734_2024-07-08 00:00:00
28500758,Closed,Major,SITE DOWN @ KG0025,KG0025,I-ENG,402282,Okene,Uche Obasi,08/07/2024 00:00,08/07/2024 03:04,184.0000000025612,3.0666666667093523,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED DL 251, RH 16566",Incident,Platinum COLO,Silver,NORTH WEST,28500758_2024-07-08 00:00:00
28494264,Closed,Major,SITE DOWN@KG0009,KG0009,I-ENG,402280,Okene,Uche Obasi,08/07/2024 00:00,08/07/2024 01:40,100.00000000116415,1.6666666666860692,<2hrs,Power,ATS Fault,ATS Fault,"FAULTY ATS PANEL WAS WORKED ON, DL : 217L ; RH : 4750",Incident,Platinum COLO,Silver,NORTH WEST,28494264_2024-07-08 00:00:00
28551915,New,Major,SITE DOWN@KG0553,KG0553,I-ENG,405303,Idah,Uche Obasi,09/07/2024 21:55,09/07/2024 23:59,123.99999999557622,2.066666666592937,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,DIESEL OUTAGE TEAM SOURCING FOR DIESEL,Incident,Silver,Silver,NORTH WEST,28551915_2024-07-09 21:55:00
28551828,Closed,Major,SITE DOWN AT KD0041,KD0041,I-ENG,402159,Kaduna Town,Emmanuel Okolo,09/07/2024 21:42,09/07/2024 23:06,84.00000000139698,1.400000000023283,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FSE OPEYEMI CONFIRMED DG CRANK BATTERY LOOSE TERMINALS WERE RECONNECTED, DG POWERED DL=671L DGRH=13078",Incident,Silver,Silver,NORTH WEST,28551828_2024-07-09 21:42:00
28551546,Closed,Major,SITE DOWN@KN0016,KN0016,I-ENG,402415,Sabon Gari,Usman Shaibu,09/07/2024 21:23,09/07/2024 21:57,33.99999999557622,0.566666667,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID TO DG  SYNC FAILURE DUE TO DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED/DL 262L/ RH 3606",Incident,Platinum COLO,Platinum,NORTH EAST,28551546_2024-07-09 21:23:00
28551155,Closed,Major,SITE DOWN@KN0032,KN0032,I-ENG,402430,Kano 4,Usman Shaibu,09/07/2024 20:52,09/07/2024 23:59,187.00000000186265,3.1166666666977108,2hrs - 4hrs,Power,DG Fault,Cylinder Head Gasket Fault,BURNT TOP CYLINDER GASKET WAS REPLACED AND DG POWERED/DL 1103 RH 13959,Incident,Gold,Gold,NORTH EAST,28551155_2024-07-09 20:52:00
28551031,Closed,Major,SITE DOWN AT KD0852,KD0852,I-ENG,406015,Kaduna Town,Emmanuel Okolo,09/07/2024 20:52,09/07/2024 21:53,61.00000001024455,1.0166666668374091,<2hrs,Power,DC Power,Rectifier Fault,FROZEN RECTIFIER CSU WAS RESET,Incident,Silver,Silver,NORTH WEST,28551031_2024-07-09 20:52:00
28550899,New,Major,SITE DOWN@KG0549,KG0549,I-ENG,408604,Idah,Uche Obasi,09/07/2024 20:36,09/07/2024 23:59,203.0000000016298,3.383333333360497,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,TEAM SOURCING FOR DIESEL,Incident,Silver,Silver,NORTH WEST,28550899_2024-07-09 20:36:00
28550858,Closed,Major,SITE DOWN@KG0298,KG0298,I-ENG,402391,Idah,Uche Obasi,09/07/2024 20:30,09/07/2024 21:02,31.99999999953434,0.5333333333255723,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 259L ; RH : 20491",Incident,Silver,Silver,NORTH WEST,28550858_2024-07-09 20:30:00
28550830,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,09/07/2024 20:02,09/07/2024 20:36,33.99999999557622,0.566666667,<2hrs,Power,DG Fault,Generator Failure,WEAK DG WAS PRIMED TO START DL=1128L DGRH=16627,Incident,Silver,Silver,NORTH WEST,28550830_2024-07-09 20:02:00
28550356,Closed,Major,SITE DOWN AT KD0100,KD0100,I-ENG,402217,Kaduna Town,Emmanuel Okolo,09/07/2024 19:56,09/07/2024 20:50,53.99999999790453,0.8999999999650754,<2hrs,Power,DG Fault,Generator Failure,"dg lost compression, MDG was deployed, site restored",Incident,Platinum,Platinum,NORTH WEST,28550356_2024-07-09 19:56:00
28550416,Closed,Major,SITE DOWN@AB1512,AB1512,I-ENG,406529,Kubwa,Uche Obasi,09/07/2024 19:43,09/07/2024 20:45,62.0,1.033333333,<2hrs,Power,DG Fault,Radiator Leakages,DG LEAKING RADIATOR WAS WORKED ON PENDING REPLACEMENT/DL811L RH 5267,Incident,Platinum COLO,Silver,NORTH WEST,28550416_2024-07-09 19:43:00
28548780,Closed,Major,SITE DOWN AT KG0097,KG0097,I-ENG,402372,Idah,Uche Obasi,09/07/2024 18:10,09/07/2024 21:37,206.9999999937136,3.449999999895226,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 293L ; RH : 12098",Incident,Gold,Gold,NORTH WEST,28548780_2024-07-09 18:10:00
28548460,Closed,Major,SITE DOWN AT AB1467,AB1467,I-ENG,628113,Apo,Uche Obasi,09/07/2024 17:35,09/07/2024 17:59,23.999999994412065,0.3999999999068677,<2hrs,Power,Fuel Outage,DG Hard Start,"DIESEL OUTAGE, DIESEL WAS ADDED / DL179 DGRH 2748",Incident,Platinum COLO,Silver,NORTH WEST,28548460_2024-07-09 17:35:00
28548689,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,09/07/2024 17:04,09/07/2024 21:26,262.0000000053551,4.366666666755918,>4hrs,Power,Fuel Outage,No Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 177L ; RH : 17134",Incident,Platinum COLO,Silver,NORTH WEST,28548689_2024-07-09 17:04:00
28546518,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,09/07/2024 16:19,09/07/2024 16:31,12.000000007683411,0.2000000001280568,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED/ DIESEL ELVEL 177L RH 17134,Incident,Platinum COLO,Silver,NORTH WEST,28546518_2024-07-09 16:19:00
28546645,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,09/07/2024 16:16,09/07/2024 17:03,47.00000000651926,0.7833333334419876,<2hrs,Power,DG Fault,Generator Fault,"WEAK DG / DG WAS PRIMED TO START / DL1133, DGHR 16,626",Incident,Silver,Silver,NORTH WEST,28546645_2024-07-09 16:16:00
28544654,Closed,Major,SITE DOWN AT FC2660,FC2660-Z,I-ENG,409558,Kubwa,Uche Obasi,09/07/2024 14:55,09/07/2024 15:09,13.999999993247911,0.2333333332207985,<2hrs,Power,DC Power,Malfunctioning,"HIGH TEMP ON RETIFIER CABINET DUE TO BAD RECTIFIER FAN, FAN WAS SWITCH ON",Incident,Platinum COLO,Silver,NORTH WEST,28544654_2024-07-09 14:55:00
28543474,Closed,Major,SITE DOWN AT KD0100,KD0100,I-ENG,402217,Kaduna Town,Emmanuel Okolo,09/07/2024 13:58,09/07/2024 18:20,262.0000000053551,4.366666666755918,>4hrs,Power,DG Fault,Generator Fault,FAULTY MAIN DG / BUB WAS USED TO POWER DG,Incident,Platinum,Platinum,NORTH WEST,28543474_2024-07-09 13:58:00
28541953,Closed,Major,SITE DOWN@KN0244,KN0244,I-ENG,402526,Kano 6,Usman Shaibu,09/07/2024 13:26,09/07/2024 14:11,45.0,0.75,<2hrs,Power,DC Power,LIB Fault|Malfunctioning LIBs,FAULTY LIB ALARM WAS CLEARED AND DG POWERED,Incident,Silver,Silver,NORTH EAST,28541953_2024-07-09 13:26:00
28541681,Closed,Major,SITE DOWN AT KG0025,KG0025,I-ENG,402282,Okene,Uche Obasi,09/07/2024 13:01,09/07/2024 14:25,84.00000000139698,1.400000000023283,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 248 ; RH : 8661",Incident,Platinum COLO,Silver,NORTH WEST,28541681_2024-07-09 13:01:00
28538876,Closed,Major,SITE DOWN AT FC2510,FC2510-Z,I-ENG,409893,JAHI/KUBWA RD,Uche Obasi,09/07/2024 11:19,09/07/2024 15:09,229.9999999953434,3.833333333255723,2hrs - 4hrs,Power,DG Fault,DG Hard Start,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED DL 864 DGRH 15025",Incident,Silver,Silver,NORTH WEST,28538876_2024-07-09 11:19:00
28537490,Closed,Major,SITE DOWN AT KD0819,KD0819,I-ENG,408157,Abuja Road,Emmanuel Okolo,09/07/2024 10:55,09/07/2024 11:02,7.000000001862645,0.1166666666977107,<2hrs,Power,DG Fault,DG Starter Battery Fault,FAULTY DG BATTERY TERMINAL WAS WORKED ON AND DG POWERED / DL 1129 DGRH 19981,Incident,Platinum COLO,Silver,NORTH WEST,28537490_2024-07-09 10:55:00
28536660,Closed,Major,SITE DOWN AT KD0094,KD0094,I-ENG,402211,Suleja,Yusuf Abdullahi,09/07/2024 10:12,09/07/2024 10:42,29.99999999301508,0.4999999998835847,<2hrs,Power,DG Fault,Rectifier Fault,FAULTY AVR WAS WORKED ON AND DG POWERED / DL 256 ; DGRH 18130,Incident,Platinum,Platinum,NORTH WEST,28536660_2024-07-09 10:12:00
28538648,Closed,Major,SITE DOWN@KN0094 _MTN,KN0094,I-ENG,402490,Kano 2,Usman Shaibu,09/07/2024 10:04,09/07/2024 11:14,70.0,1.1666666666278616,<2hrs,Power,Planned Work,Hybrid Exit Failure,TEAM CONFIRMED OPEX ENGINNER WORKED ON HYBRID AT SITE,Incident,Platinum COLO,Gold,NORTH EAST,28538648_2024-07-09 10:04:00
28534566,Closed,Major,SITE DOWN AT AB1684,FC5975,I-ENG,405170,Apo,Uche Obasi,09/07/2024 09:00,09/07/2024 12:05,184.9999999953434,3.083333333255723,2hrs - 4hrs,Power,Fuel Outage,DG Hard Start,"DIESEL OUTAGE, DIESEL WAS ADDED / DL 256 DGRH 17246",Incident,Platinum COLO,Silver,NORTH WEST,28534566_2024-07-09 09:00:00
28534634,Closed,Major,SITE DOWN AT AB0008,AB0008,I-ENG,400007,CBD,Uche Obasi,09/07/2024 08:12,09/07/2024 09:35,82.99999999813735,1.3833333333022892,<2hrs,Power,DC Power,Rectifier Fault|Loose Connection,FAULTY RECTIFIER LOAD BRAKER WAS WORKED ON / DL 648L DGRH 698,Incident,Platinum COLO,Platinum,NORTH WEST,28534634_2024-07-09 08:12:00
28533594,Closed,Major,SITE DOWN AT NI0559,NI0559,I-ENG,409466,Minna 2,Yusuf Abdullahi,09/07/2024 07:37,09/07/2024 09:02,84.99999999417923,1.416666666569654,<2hrs,Power,DG Fault,DG Coolant low,"DG HIFH TEMP. DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED",Incident,Silver,Silver,NORTH WEST,28533594_2024-07-09 07:37:00
28532718,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,09/07/2024 06:24,09/07/2024 09:04,159.9999999976717,2.6666666666278616,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL DIESEL WAS TOPPED AND DG POWERED / DL 179 RH 17134,Incident,Platinum COLO,Silver,NORTH WEST,28532718_2024-07-09 06:24:00
28532465,Closed,Major,SITE DOWN@KG0084,KG0084,I-ENG,402368,Okene,Uche Obasi,09/07/2024 06:14,09/07/2024 10:35,260.9999999916181,4.349999999860302,>4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL DIESEL WAS TOPPED AND DG POWERED SITE STILL DISCONNECTED,Incident,Platinum,Platinum,NORTH WEST,28532465_2024-07-09 06:14:00
28531521,Closed,Major,SITE DOWN@KG0009,KG0009,I-ENG,402280,Okene,Uche Obasi,09/07/2024 06:06,09/07/2024 10:12,246.0,4.100000000093132,>4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL DIESEL WAS TOPPED AND DG POWERED / DL 217 RH 4754,Incident,Platinum COLO,Silver,NORTH WEST,28531521_2024-07-09 06:06:00
28531611,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,09/07/2024 05:53,09/07/2024 06:37,43.99999999674037,0.7333333332790062,<2hrs,Power,DG Fault,ATS Fault|DG Contactor,MALFUNCTIONING DG MODULE WAS RESET. DL=1144L DGRH=16622,Incident,Silver,Silver,NORTH WEST,28531611_2024-07-09 05:53:00
28530965,Closed,Major,SITE DOWN AT KD1055,KD1055,I-ENG,627484,Kachia Road,Emmanuel Okolo,09/07/2024 05:24,09/07/2024 06:56,92.00000000651926,1.5333333334419876,<2hrs,Power,DG Fault,Snapped DG Fan belt,"DG CUT FAN BELT WAS REPLACED, DG POWERED. DL=229L DGRH=5378",Incident,Silver,Silver,NORTH WEST,28530965_2024-07-09 05:24:00
28533130,Closed,Major,SITE DOWN AT KD0148-MTN,KD0063,I-ENG,402181,Zaria 2,Emmanuel Okolo,09/07/2024 04:59,09/07/2024 05:48,49.00000000256114,0.8166666667093523,<2hrs,Power,DG Fault,LIB Fault|Damaged LIBs,FAULTY LIB BATTERY WAS ISOLATED AND DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28533130_2024-07-09 04:59:00
28531063,Closed,Major,SITE DOWN@KG0022,KG0022,I-ENG,402326,Idah,Uche Obasi,09/07/2024 04:58,09/07/2024 05:06,8.000000005122274,0.1333333334187045,<2hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL DIESEL WAS TOPPED AND DG POWERED / DL 362 RH 18648,Incident,Silver,Silver,NORTH WEST,28531063_2024-07-09 04:58:00
28530682,Closed,Major,SITE DOWN AT NI0300,NI0300,I-ENG,403502,Suleja,Yusuf Abdullahi,09/07/2024 04:52,09/07/2024 08:11,198.99999999906868,3.3166666666511446,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL  DIESEL WAS TOPPED AND DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28530682_2024-07-09 04:52:00
28530276,Closed,Major,SITE DOWN@AB1332,AB1332,I-ENG,627091,Kubwa,Uche Obasi,09/07/2024 04:26,09/07/2024 06:41,135.0,2.25,2hrs - 4hrs,Power,DG Fault,Generator Fault,"WEAK DG / DG WAS PRIMED TO START/DL(984L), RH (7056)",Incident,Silver,Silver,NORTH WEST,28530276_2024-07-09 04:26:00
28530233,Closed,Major,SITE DOWN@KG0043,KG0043,I-ENG,402345,Okene,Uche Obasi,09/07/2024 04:24,09/07/2024 06:02,97.99999999,1.6333333332440816,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 1025L, RH 6056",Incident,Platinum,Platinum,NORTH WEST,28530233_2024-07-09 04:24:00
28529783,Closed,Major,SITE DOWN AT NI0649,NI0649,I-ENG,628058,Suleja,Yusuf Abdullahi,09/07/2024 03:29,09/07/2024 06:15,165.9999999962747,2.7666666666045785,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"FSE ALLISON CONFIRMED LOW FUEL LEVEL, 30L QUANTITY OF FUEL WAS ADDED, DG POWERED. DL=259L DGRH=18807",Incident,Silver,Silver,NORTH WEST,28529783_2024-07-09 03:29:00
28530160,Closed,Major,SITE DOWN@ZM0008,ZM0008,I-ENG,404767,Gusau,Ibrahim Lawan,09/07/2024 03:21,09/07/2024 09:21,360.0,6.0,>4hrs,Power,Theft,DC Cable Theft,"DC CABLE, POWER CABLE THEFT  AT SITE WERE REPLACED",Incident,Platinum,Platinum,NORTH WEST,28530160_2024-07-09 03:21:00
28529397,Closed,Major,SITE DOWN AT NI0228,NI0228,I-ENG,627978,Suleja,Yusuf Abdullahi,09/07/2024 03:02,09/07/2024 08:05,303.0,5.050000000046566,>4hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED",Incident,Silver,Silver,NORTH WEST,28529397_2024-07-09 03:02:00
28529295,Closed,Major,SITE DOWN@ZM0387,ZM0387,I-ENG,626648,Kaura,Ibrahim Lawan,09/07/2024 02:34,09/07/2024 06:15,220.9999999974389,3.683333333290648,2hrs - 4hrs,Power,DG Fault,Faulty Battery,"HIGH RISK AREA/ FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL: 978L RH: 7057",Incident,Silver,Silver,NORTH WEST,28529295_2024-07-09 02:34:00
28529186,Closed,Major,SITE DOWN@KG0022,KG0022,I-ENG,402326,Idah,Uche Obasi,09/07/2024 02:32,09/07/2024 04:43,130.99999999743886,2.183333333290648,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,LOW DIESEL LEVEL/ DIESEL WAS TOPPED AND DG POWERED/ DL  362 RH 18647,Incident,Silver,Silver,NORTH WEST,28529186_2024-07-09 02:32:00
28528727,Closed,Major,SITE DOWN@AB1332,AB1332,I-ENG,627091,Kubwa,Uche Obasi,09/07/2024 02:26,09/07/2024 03:51,84.99999999417923,1.416666666569654,<2hrs,Power,DG Fault,Generator Fault,"WEAK DG / DG WAS PRIMED TO START/DL(984L), RH (7056)",Incident,Silver,Silver,NORTH WEST,28528727_2024-07-09 02:26:00
28529556,Closed,Major,SITE DOWN AT NI0223,NI0223,I-ENG,406684,Minna 1,Yusuf Abdullahi,09/07/2024 02:10,09/07/2024 09:30,439.9999999988359,7.333333333313931,>4hrs,Power,DG Fault,DG Panel Fault,FAULTY DG MODULE WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28529556_2024-07-09 02:10:00
28528053,Closed,Major,SITE DOWN AT KD0843,KD0843,I-ENG,408487,Birnin Gwari,Emmanuel Okolo,09/07/2024 00:35,09/07/2024 01:07,31.99999999953434,0.5333333333255723,<2hrs,Power,DG Fault,DG Starter Battery Fault,"DG LOOSED BATTERY TERMINALS WERE RE-TIGHTENED, DG POWERED. DL=1182L DGRH=739",Incident,Platinum COLO,Silver,NORTH WEST,28528053_2024-07-09 00:35:00
28527377,Closed,Major,SITE DOWN AT NI0525,NI0525,I-ENG,408299,Suleja,Yusuf Abdullahi,09/07/2024 00:05,09/07/2024 00:39,34.00000001,0.566666667,<2hrs,Power,ATS Fault,Faulty DG Contactor,"DG FAULTY GAVE CONTACTOR WAS WORKED ON, DG POWERED DL=1494L DGRH=15576",Incident,Platinum COLO,Silver,NORTH WEST,28527377_2024-07-09 00:05:00
28527395,Closed,Major,SITE DOWN@AB1611,FC2371,I-ENG,627356,Lugbe,Uche Obasi,09/07/2024 00:00,09/07/2024 01:12,72.00000000419095,1.2000000000698492,<2hrs,Power,Fuel Outage,Faulty DG Contactor,"DIESEL OUTAGE, DIESEL WAS ADDED DL367L RH 3720",Incident,Platinum COLO,Silver,NORTH WEST,28527395_2024-07-09 00:00:00
28527065,Closed,Major,SITE DOWN@KG0009,KG0009,I-ENG,402280,Okene,Uche Obasi,09/07/2024 00:00,09/07/2024 00:11,11.000000004423782,0.183333333,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED/ DIESEL ELVEL 217L RH 4753,Incident,Platinum COLO,Silver,NORTH WEST,28527065_2024-07-09 00:00:00
28521078,Closed,Major,SITE DOWN AT KG0083,KG0083,I-ENG,402367,Okene,Uche Obasi,09/07/2024 00:00,09/07/2024 00:15,14.99999999650754,0.2499999999417923,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED/DL 306L RH 4082,Incident,Platinum,Platinum,NORTH WEST,28521078_2024-07-09 00:00:00
28580462,Closed,Major,SITE DOWN AT KD0042,KD0042,I-ENG,402160,Birnin Gwari,Emmanuel Okolo,10/07/2024 23:52,10/07/2024 23:59,7.983333334559575,0.1330555555759929,<2hrs,Power,DG Fault,DG Oil Filter,"WATER INGRESS IN FUEL SYSTEM WAS CLEARED OUT, DL 617 DGRH 18647",Incident,Silver,Silver,NORTH WEST,28580462_2024-07-10 23:52:00
28579866,Closed,Major,SITE DOWN AT KD0664,KD0664,I-ENG,408162,Abuja Road,Emmanuel Okolo,10/07/2024 23:17,10/07/2024 23:59,42.98333333339542,0.7163888888899237,<2hrs,Power,DG Fault,DG Starter Battery Fault,"DG BATTERY TERMINAL PARTIAL CONTACT. DG BATTERY TERMINALS WERE RETIGHTENED, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28579866_2024-07-10 23:17:00
28579544,Closed,Major,SITE DOWN AT KG0277,KG0277,I-ENG,402384,Idah,Uche Obasi,10/07/2024 22:58,10/07/2024 23:59,61.98333333,1.0330555555410683,<2hrs,Power,DG Fault,DG Fuel Filter,"BLOCKED DG  DIESEL LINE, IT LINE WAS FLUSHED AND DG RESTORED DL 290 DGRH 19493",Incident,Silver,Silver,NORTH WEST,28579544_2024-07-10 22:58:00
28579520,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,10/07/2024 22:48,10/07/2024 23:59,71.98333333362825,1.1997222222271375,<2hrs,Power,DG Fault,Radiator Leakages,"RADIATOR LEAKAGE WAS WORKED ON , WATER TOPPED AND DG POWERED DL 1387 DGRH 17134",Incident,Platinum COLO,Silver,NORTH WEST,28579520_2024-07-10 22:48:00
28579396,Closed,Major,SITE DOWN AT KD0819,KD0819,I-ENG,408157,Abuja Road,Emmanuel Okolo,10/07/2024 22:32,10/07/2024 23:59,87.98333333339542,1.4663888888899237,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL 1017 DGRH 20005",Incident,Platinum COLO,Silver,NORTH WEST,28579396_2024-07-10 22:32:00
28581260,Closed,Major,SITE DOWN AT KN2049 (MTN),KN2049,I-ENG,406553,Hotoro,Usman Shaibu,10/07/2024 22:01,10/07/2024 23:20,78.99999999557622,1.316666666592937,<2hrs,Power,DG Fault,DG Hard Start,"Sync failure from hybrid to dg due to failed to start alarm, alarm was cleared and dg powered",Incident,Silver,Silver,NORTH WEST,28581260_2024-07-10 22:01:00
28578565,Closed,Major,SITE DOWN AT KG0081,KG0081,I-ENG,402366,Lokoja,Uche Obasi,10/07/2024 21:57,10/07/2024 22:04,7.000000001862645,0.1166666666977107,<2hrs,Power,ATS Fault,Faulty DG Contactor,"FAULTY GAVE CONTACTOR  WAS  RESET,  DG POWERED DL 273L DGRH 14687",Incident,Platinum,Platinum,NORTH WEST,28578565_2024-07-10 21:57:00
28578670,Closed,Major,SITE DOWN AT KD0846,KD0846,I-ENG,408154,Kafanchan 2,Emmanuel Okolo,10/07/2024 21:47,10/07/2024 23:59,132.98333333339542,2.216388888889924,2hrs - 4hrs,Power,DG Fault,Radiator Leakages,"RADIATOR LEAKAGE WAS WORKED ON , WATER TOPPED AND DG POWERED DL 2014 DGRH 19240",Incident,Platinum COLO,Silver,NORTH WEST,28578670_2024-07-10 21:47:00
28577934,Closed,Major,SITE DOWN@KN0075,KN0075,I-ENG,402472,Rano,Usman Shaibu,10/07/2024 20:43,10/07/2024 21:12,29.00000000023283,0.4833333333372138,<2hrs,Power,DG Fault,DG Hard Start,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ,ALARM CLEARED DG POWERED_x000D_
DL  4158  RH  6212",Incident,Platinum,Platinum,NORTH EAST,28577934_2024-07-10 20:43:00
28581286,Closed,Major,SITE DOWN@KN0067_MTN,KN0067,I-ENG,402464,Hotoro,Usman Shaibu,10/07/2024 20:39,10/07/2024 20:50,10.999999993946403,0.183333333,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID TO DG  SYNC FAILURE DUE TO DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH EAST,28581286_2024-07-10 20:39:00
28578047,Closed,Major,SITE DOWN AT KD1039,KD1039,I-ENG,627482,Kachia Road,Emmanuel Okolo,10/07/2024 20:37,10/07/2024 22:45,127.99999999813735,2.133333333302289,2hrs - 4hrs,Power,ATS Fault,Faulty DG Contactor,"FAULTY GAVE CONTACTOR  WAS  RESET,  DG POWERED",Incident,Silver,Silver,NORTH WEST,28578047_2024-07-10 20:37:00
28576448,Closed,Major,SITE DOWN AT KG0298,KG0298,I-ENG,402391,Idah,Uche Obasi,10/07/2024 19:44,10/07/2024 20:19,34.99999999883585,0.5833333333139308,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED DL 1143 DGRH 20509",Incident,Silver,Silver,NORTH WEST,28576448_2024-07-10 19:44:00
28576396,Closed,Major,SITE DOWN AT FC5975,FC5975,I-ENG,405170,Apo,Uche Obasi,10/07/2024 19:43,10/07/2024 21:17,94.00000000256114,1.5666666667093525,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28576396_2024-07-10 19:43:00
28576354,Closed,Major,SITE DOWN AT AB1214,AB1214,I-ENG,408102,Apo,Uche Obasi,10/07/2024 19:14,10/07/2024 19:53,39.00000000139698,0.6500000000232831,<2hrs,Power,DG Fault,DG Hard Start,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28576354_2024-07-10 19:14:00
28573639,Closed,Major,SITE DOWN AT KN0032,KN0032,I-ENG,402430,Kano 4,Usman Shaibu,10/07/2024 16:32,10/07/2024 16:52,20.000000002328303,0.3333333333721384,<2hrs,Power,DG Fault,Cylinder Head Gasket Fault,FAULTY TOP CYLINDER WAS REPLACED DL 1083 RH 13967,Incident,Gold,Gold,NORTH EAST,28573639_2024-07-10 16:32:00
28571699,Closed,Major,SITE DOWN AT NI0658,NI0658,I-ENG,627589,Minna 1,Yusuf Abdullahi,10/07/2024 15:37,10/07/2024 16:33,56.00000000442378,0.933333333,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED DL 860 RH 9154",Incident,Silver,Silver,NORTH WEST,28571699_2024-07-10 15:37:00
28571845,Closed,Major,SITE DOWN AT KG0464,KG0464,I-ENG,406596,Ayangba,Uche Obasi,10/07/2024 15:04,10/07/2024 15:57,52.999999994644895,0.8833333332440816,<2hrs,Power,DG Fault,DG Hard Start,FAULTY STARTER RELAY WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH WEST,28571845_2024-07-10 15:04:00
28571662,Closed,Major,SITE DOWN AT KB0445,KB0445,I-ENG,627899,Yauri,John  Adejo,10/07/2024 14:57,10/07/2024 16:31,94.00000000256114,1.5666666667093525,<2hrs,Power,DG Fault,DG In stop Mode,"DG HYBRID SYNCHRONIZATION FAILURE ALARM FROM BATTERY TO DG WAS CLEARED, DG POWERED. DL=557L DGRH=5339",Incident,Silver,Silver,NORTH WEST,28571662_2024-07-10 14:57:00
28568944,Closed,Major,SITE DOWN AT AB0036,AB0036,I-ENG,400026,JAHI/KUBWA RD,Uche Obasi,10/07/2024 13:50,10/07/2024 14:40,49.99999999534339,0.8333333332557231,<2hrs,Power,DG Fault,DG Hard Start,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED",Incident,Platinum COLO,Platinum,NORTH WEST,28568944_2024-07-10 13:50:00
28566782,Closed,Major,SITE DOWN AT KD1052,KD1052,I-ENG,627478,Abuja Road,Emmanuel Okolo,10/07/2024 12:07,10/07/2024 13:48,100.9999999939464,1.683333333,<2hrs,Power,DG Fault,DG In stop Mode,UNDER FREQUENCY ALARM WAS ADJUSTED AND DG POWERED / DL 336L DGRH 6620,Incident,Silver,Silver,NORTH WEST,28566782_2024-07-10 12:07:00
28563249,Closed,Major,SITE DOWN AT KD0848,KD0848,I-ENG,408152,Kafanchan 2,Emmanuel Okolo,10/07/2024 09:45,10/07/2024 10:31,46.00000000325963,0.7666666667209938,<2hrs,Power,DG Fault,Faulty Charging Alternator,"FAULTY CHARGING ALTERNATOR  WAS EXCITED, DL : 467 ; RH : 10102",Incident,Silver,Silver,NORTH WEST,28563249_2024-07-10 09:45:00
28560491,Closed,Major,SITE DOWN AT KG0022,KG0022,I-ENG,402326,Idah,Uche Obasi,10/07/2024 07:30,10/07/2024 10:44,194.0000000037253,3.233333333395421,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, RH : 20491",Incident,Silver,Silver,NORTH WEST,28560491_2024-07-10 07:30:00
28559121,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,10/07/2024 07:21,10/07/2024 09:24,123.00000000279395,2.050000000046566,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 1448 ; RH : 17134",Incident,Platinum COLO,Silver,NORTH WEST,28559121_2024-07-10 07:21:00
28558674,Closed,Major,SITE DOWN@AB1512,AB1512,I-ENG,406529,Kubwa,Uche Obasi,10/07/2024 07:04,10/07/2024 08:30,85.99999999743886,1.4333333332906475,<2hrs,Power,DG Fault,Generator Power Alarm,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL : 779 ; RH : 5274",Incident,Platinum COLO,Silver,NORTH WEST,28558674_2024-07-10 07:04:00
28558111,Closed,Major,SITE DOWN@KG0212,KG0212,I-ENG,402376,Kabba,Uche Obasi,10/07/2024 06:29,10/07/2024 09:10,161.00000000093132,2.683333333348856,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 208 ; RH : 10879",Incident,Silver,Silver,NORTH WEST,28558111_2024-07-10 06:29:00
28556081,Closed,Major,SITE DOWN@KG0277,KG0277,I-ENG,402384,Idah,Uche Obasi,10/07/2024 03:56,10/07/2024 09:48,351.9999999948777,5.866666666581295,>4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 290 ; RH : 19480",Incident,Silver,Silver,NORTH WEST,28556081_2024-07-10 03:56:00
28555284,Closed,Major,SITE DOWN@KG0512,KG0512,I-ENG,626803,Ankpa,Uche Obasi,10/07/2024 02:42,10/07/2024 03:23,40.99999999743886,0.6833333332906477,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DISCONNECTED ON GALOOLI FOR VISIBLITY OF DIESEL LEVEL",Incident,Platinum COLO,Silver,NORTH WEST,28555284_2024-07-10 02:42:00
28555116,Closed,Major,SITE DOWN@KN0256,KN0256,I-ENG,402535,Kazaure,Usman Shaibu,10/07/2024 01:53,10/07/2024 03:03,70.0,1.1666666666278616,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL 1044L RH 15855",Incident,Silver,Silver,NORTH EAST,28555116_2024-07-10 01:53:00
28554772,Closed,Major,SITE DOWN AT NI0340,NI0340,I-ENG,403525,Kontogora1,Yusuf Abdullahi,10/07/2024 01:29,10/07/2024 07:09,340.0000000081491,5.6666666668024845,>4hrs,Power,Planned work,Other Planned Works,"LIB OPTIMIZATION UPGRADE WAS DONE AT SITE BY ATC VENDOR. NAME OF STAFF: TUNNIS TAJU WITH THE PHONE NUMBER 07068692331, DG WAS OVERLOAD AND THE LOAD WAS ADJUSTED",Planned Work,Silver,Silver,NORTH WEST,28554772_2024-07-10 01:29:00
28554498,Closed,Major,SITE DOWN AT KD0056,KD0056,I-ENG,402174,Kafanchan 2,Emmanuel Okolo,10/07/2024 01:27,10/07/2024 03:29,121.99999999953434,2.0333333333255723,2hrs - 4hrs,Power,DG Fault,AC Breaker Fault|Tripped DG Circuit Breaker,FAULTY DG LOAD BREAKER WAS REPLACED. DL=N/A DGRH=N/A,Incident,Gold,Gold,NORTH WEST,28554498_2024-07-10 01:27:00
28554466,Closed,Major,SITE DOWN AT NI0300,NI0300,I-ENG,403502,Suleja,Yusuf Abdullahi,10/07/2024 01:21,10/07/2024 07:42,380.99999999511056,6.349999999918509,>4hrs,Power,Fuel Outage,Emergency Button Fault,"DIESEL OUTAGE, DIESEL WAS ADDED, DL:296, G/HR:7421",Incident,Platinum COLO,Silver,NORTH WEST,28554466_2024-07-10 01:21:00
28554435,Closed,Major,SITE DOWN AT KD1099,KD1099,I-ENG,405051,Kaduna Town,Emmanuel Okolo,10/07/2024 00:59,10/07/2024 03:46,166.99999999953434,2.7833333333255723,2hrs - 4hrs,Power,DC Power,Rectifier Fault,FROZEN RECTIFIER CSU WAS RESET,Incident,Silver,Silver,NORTH WEST,28554435_2024-07-10 00:59:00
28551155,Closed,Major,SITE DOWN@KN0032,KN0032,I-ENG,402430,Kano 4,Usman Shaibu,10/07/2024 00:00,10/07/2024 01:00,59.99999999650754,0.9999999999417925,<2hrs,Power,DG Fault,Cylinder Head Gasket Fault,BURNT TOP CYLINDER GASKET WAS REPLACED AND DG POWERED/DL 1103 RH 13959,Incident,Gold,Gold,NORTH EAST,28551155_2024-07-10 00:00:00
28551915,Closed,Major,SITE DOWN@KG0553,KG0553,I-ENG,405303,Idah,Uche Obasi,10/07/2024 00:00,10/07/2024 08:53,532.9999999981374,8.883333333,>4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 269 ; RH : 8269",Incident,Silver,Silver,NORTH WEST,28551915_2024-07-10 00:00:00
28550899,Closed,Major,SITE DOWN@KG0549,KG0549,I-ENG,408604,Idah,Uche Obasi,10/07/2024 00:00,10/07/2024 08:58,538.0000000039581,8.966666666732635,>4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 403 ; RH : 8687",Incident,Silver,Silver,NORTH WEST,28550899_2024-07-10 00:00:00
28607780,Closed,Major,SITE DOWN AT KG0277,KG0277,I-ENG,402384,Idah,Uche Obasi,11/07/2024 22:51,11/07/2024 23:32,41.00000000791624,0.6833333334652707,<2hrs,Power,Fuel Outage,Low Fuel,LOW DISEAL LEVEL AND DISEAL WAS TOPPED UP AND DG POWERED DL 290L DGRH 19512,Incident,Silver,Silver,NORTH WEST,28607780_2024-07-11 22:51:00
28605903,Closed,Major,SITE DOWN AT KG0005,KG0005,I-ENG,402309,Kabba,Uche Obasi,11/07/2024 20:20,11/07/2024 21:12,52.000000001862645,0.8666666666977108,<2hrs,Power,Fuel Outage,Low Fuel,LOW DISEAL LEVEL AND DISEAL WAS TOPPED UP AND DG POWERED DL 235L DGRH 18367,Incident,Platinum,Platinum,NORTH WEST,28605903_2024-07-11 20:20:00
28605655,Closed,Major,SITE DOWN AT FC2390,FC2390-Z,I-ENG,409554,CBD,Uche Obasi,11/07/2024 20:12,11/07/2024 20:50,37.99999999813736,0.6333333333022892,<2hrs,Power,DG Fault,Rectifier Fault|Module Fault,"FAULTY DG MODULE  WAS WORKED ON, DG POWERED DL 178 DGRH 11495",Incident,Silver,Silver,NORTH WEST,28605655_2024-07-11 20:12:00
28605702,Closed,Major,SITE DOWN AT KG0298,KG0298,I-ENG,402391,Idah,Uche Obasi,11/07/2024 20:10,11/07/2024 20:34,23.999999994412065,0.3999999999068677,<2hrs,Power,DG Fault,DG Starter Battery Fault,DG FLAT BATTERY EXTERNAL BATTERY WAS USE TO POWER SITE DL 1139 DGRH 20511,Incident,Silver,Silver,NORTH WEST,28605702_2024-07-11 20:10:00
28600412,Closed,Major,SITE DOWN AT KD0076,KD0076,I-ENG,402194,Kafanchan 1,Emmanuel Okolo,11/07/2024 16:02,11/07/2024 16:51,48.99999999208376,0.8166666665347293,<2hrs,Power,DC Power,Software Fault,"FAULTY CSU MODULE WAS RESET, DL : 335 ; RH : 25910",Incident,Silver,Silver,NORTH WEST,28600412_2024-07-11 16:02:00
