Issue Number,Alarm Severity,Status,Event Title,Airtel Site ID,ISM,ATC ID,Cluster,Regional Manager,Alarm Start Time,Alarm Cleared Time,DURATION,MTTR,MTTR RANGE,Root Cause,Specific Cause,Underlying Cause,Closing Details,Site Issue Type,ATC CLASS,AIRTEL CLASS,AIRTEL REGION,key
28599392,Closed,Major,SITE DOWN AT KG0277,KG0277,I-ENG,402384,Idah,Uche Obasi,11/07/2024 14:41,11/07/2024 14:56,14.99999999650754,0.2499999999417923,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED DL : 290 ; RH : 19507,Incident,Silver,Silver,NORTH WEST,28599392_2024-07-11 14:41:00
28593249,Closed,Major,SITE DOWN AT AB1214,AB1214,I-ENG,408102,Apo,Uche Obasi,11/07/2024 10:30,11/07/2024 11:22,52.000000001862645,0.8666666666977108,<2hrs,Power,DG Fault,Generator Power Alarm,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ,ALARM CLEARED DG POWERED DL : 293 ; RH : 5003",Incident,Silver,Silver,NORTH WEST,28593249_2024-07-11 10:30:00
28590540,Closed,Major,SITE DOWN AT KG0025,KG0025,I-ENG,402282,Okene,Uche Obasi,11/07/2024 09:56,11/07/2024 10:42,45.99999999278225,0.7666666665463708,<2hrs,Power,DG Fault,Faulty DG Starter Relay,"FLAT DG BATTERY, EXTRNAL BATTERY WAS USED TO POWER SITE, DL : 677 ; RH : 8674",Incident,Platinum COLO,Silver,NORTH WEST,28590540_2024-07-11 09:56:00
28586476,Closed,Major,SITE DOWN @ KB0367,KB0367,I-ENG,408199,Koko,John  Adejo,11/07/2024 07:06,11/07/2024 10:08,182.0000000065193,3.033333333441988,2hrs - 4hrs,Power,DG Fault,Generator Fault,CUT FAN BELT WAS REPLACED DL 554 RH 5808,Incident,Silver,Silver,NORTH WEST,28586476_2024-07-11 07:06:00
28585937,Closed,Major,SITE DOWN AT AB1609,AB1609,I-ENG,628856,Lugbe,Uche Obasi,11/07/2024 06:48,11/07/2024 07:12,24.000000004889444,0.4000000000814907,<2hrs,Power,Fuel Outage,Low Fuel,LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED,Incident,Silver,Silver,NORTH WEST,28585937_2024-07-11 06:48:00
28586794,Closed,Major,SITE DOWN AT AB1684,FC5975,I-ENG,405170,Apo,Uche Obasi,11/07/2024 06:13,11/07/2024 06:46,33.00000000279397,0.5500000000465661,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28586794_2024-07-11 06:13:00
28586252,Closed,Major,SITE DOWN AT KD0926,KD0926,I-ENG,626694,Kachia Road,Emmanuel Okolo,11/07/2024 06:05,11/07/2024 07:21,76.00000000675209,1.2666666667792017,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL654 DGRH 6036",Incident,Silver,Silver,NORTH WEST,28586252_2024-07-11 06:05:00
28584786,Closed,Major,SITE DOWN AT KD0245,KD0245,I-ENG,408173,Zaria 1,Emmanuel Okolo,11/07/2024 04:29,11/07/2024 05:54,85.00000000465661,1.4166666667442769,<2hrs,Power,DG Fault,Water Pump Fault,FAULTY  INJECTOR PUMP WAS SERVICED DL 409 DGRH 13619,Incident,Silver,Silver,NORTH WEST,28584786_2024-07-11 04:29:00
28582677,Closed,Major,SITE DOWN@AB0657,AB0657,I-ENG,628466,JAHI/KUBWA RD,Uche Obasi,11/07/2024 02:29,11/07/2024 06:56,267.0000000006985,4.4500000000116415,>4hrs,Power,DG Fault,DG Hard Start,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28582677_2024-07-11 02:29:00
28582694,Closed,Major,SITE DOWN AT KD1046,KD1046,I-ENG,627810,Kafanchan 1,Emmanuel Okolo,11/07/2024 02:25,11/07/2024 06:26,240.9999999997672,4.016666666662786,>4hrs,Power,DG Fault,DG Coolant low,"LOW WATER IN RADIATOR, WATER WAS ADDED AND DG POWERED DL 558 DGRH 5269",Incident,Silver,Silver,NORTH WEST,28582694_2024-07-11 02:25:00
28581898,Closed,Major,SITE DOWN AT NI0281,NI0281,I-ENG,403494,Minna 2,Yusuf Abdullahi,11/07/2024 01:56,11/07/2024 08:00,364.00000000256114,6.066666666709352,>4hrs,Power,DG Fault,DG Oil,"TEAM CONFIRMED HIGH RISK AREA/  LOW OIL PRESSURE, OIL WAS TOPPED DL 4096 RH 6221",Incident,Silver,Silver,NORTH WEST,28581898_2024-07-11 01:56:00
28582721,Closed,Major,SITE DOWN AT AB1214,AB1214,I-ENG,408102,Apo,Uche Obasi,11/07/2024 01:50,11/07/2024 05:44,233.99999999790447,3.8999999999650754,2hrs - 4hrs,Power,DG Fault,DG Overheating,"HYBRID SYNC. FAILURE DUE TO DG HIGH TEMPRAURE , ALARM WAS CLEARED DG POWERED DL 249 DGRH 4996",Incident,Silver,Silver,NORTH WEST,28582721_2024-07-11 01:50:00
28581746,Closed,Major,SITE DOWN AT NI0223,NI0223,I-ENG,406684,Minna 1,Yusuf Abdullahi,11/07/2024 01:48,11/07/2024 05:28,220.0000000046566,3.666666666744277,2hrs - 4hrs,Power,DG Fault,DG Panel Fault,"FAULTY DG MODULE WAS WORKED ON_x000D_
DL  424  RH 5114",Incident,Silver,Silver,NORTH WEST,28581746_2024-07-11 01:48:00
28581130,Closed,Major,SITE DOWN AT KD1064,KD1064,I-ENG,627487,Pambegwa,Emmanuel Okolo,11/07/2024 00:38,11/07/2024 06:36,358.0000000039581,5.966666666732635,>4hrs,Power,DG Fault,DG Coolant low,LOW WATER COOLANT; COOLANT WAS ADDED AND DG POWERED SITE DISCONNECTED,Incident,Silver,Silver,NORTH WEST,28581130_2024-07-11 00:38:00
28580462,Closed,Major,SITE DOWN AT KD0042,KD0042,I-ENG,402160,Birnin Gwari,Emmanuel Okolo,11/07/2024 00:00,11/07/2024 02:36,155.99999999511056,2.5999999999185093,2hrs - 4hrs,Power,DG Fault,DG Oil Filter,"WATER INGRESS IN FUEL SYSTEM WAS CLEARED OUT, DL 617 DGRH 18647",Incident,Silver,Silver,NORTH WEST,28580462_2024-07-11 00:00:00
28579866,Closed,Major,SITE DOWN AT KD0664,KD0664,I-ENG,408162,Abuja Road,Emmanuel Okolo,11/07/2024 00:00,11/07/2024 01:30,90.0,1.5,<2hrs,Power,DG Fault,DG Starter Battery Fault,"DG BATTERY TERMINAL PARTIAL CONTACT. DG BATTERY TERMINALS WERE RETIGHTENED, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28579866_2024-07-11 00:00:00
28579520,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,11/07/2024 00:00,11/07/2024 00:13,13.00000000046566,0.2166666666744277,<2hrs,Power,DG Fault,Radiator Leakages,"RADIATOR LEAKAGE WAS WORKED ON , WATER TOPPED AND DG POWERED DL 1387 DGRH 17134",Incident,Platinum COLO,Silver,NORTH WEST,28579520_2024-07-11 00:00:00
28579396,Closed,Major,SITE DOWN AT KD0819,KD0819,I-ENG,408157,Abuja Road,Emmanuel Okolo,11/07/2024 00:00,11/07/2024 00:26,26.000000000931323,0.4333333333488554,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL 1017 DGRH 20005",Incident,Platinum COLO,Silver,NORTH WEST,28579396_2024-07-11 00:00:00
28578670,Closed,Major,SITE DOWN AT KD0846,KD0846,I-ENG,408154,Kafanchan 2,Emmanuel Okolo,11/07/2024 00:00,11/07/2024 00:15,14.99999999650754,0.2499999999417923,<2hrs,Power,DG Fault,Radiator Leakages,"RADIATOR LEAKAGE WAS WORKED ON , WATER TOPPED AND DG POWERED DL 2014 DGRH 19240",Incident,Platinum COLO,Silver,NORTH WEST,28578670_2024-07-11 00:00:00
28637830,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,12/07/2024 23:12,12/07/2024 23:59,47.98333332873881,0.7997222221456468,<2hrs,Power,DG Fault,Generator Failure,"DG MAJOR FAUT, SITE POWERED ON BUB",Incident,Platinum COLO,Silver,NORTH WEST,28637830_2024-07-12 23:12:00
28637407,Closed,Major,SITE DOWN AT KB0349,KB0349,I-ENG,405382,Jega,John  Adejo,12/07/2024 22:50,12/07/2024 23:13,23.00000000162981,0.3833333333604969,<2hrs,Power,DC Power,DC Breaker Fault|Overloaded DC Breaker,BURNT CIRCUIT BREAKER WAS REPLACED DL 630 RH 5728,Incident,Platinum COLO,Silver,NORTH WEST,28637407_2024-07-12 22:50:00
28635668,Closed,Major,SITE DOWN AT KG0066,KG0066,I-ENG,402363,Kabba,Uche Obasi,12/07/2024 20:16,12/07/2024 21:20,63.99999999906868,1.0666666666511446,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 386 ; RH : 9831",Incident,Silver,Silver,NORTH WEST,28635668_2024-07-12 20:16:00
28635642,Closed,Major,SITE DOWN AT AB1344,AB1344,I-ENG,627454,"G/Lada
",Uche Obasi,12/07/2024 19:45,12/07/2024 21:43,118.00000000745058,1.966666666790843,<2hrs,Power,DG Fault,Generator Power Alarm,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ,ALARM CLEARED DG POWERED DL : 399 ; RH : 4893",Incident,Silver,Silver,NORTH WEST,28635642_2024-07-12 19:45:00
28634681,Closed,Major,SITE DOWN @ FC2390- MTN,FC2390-Z,I-ENG,409554,CBD,Uche Obasi,12/07/2024 19:20,12/07/2024 20:15,55.00000000116415,0.9166666666860692,<2hrs,Power,DG Fault,Generator Power Alarm,FAULTY DG MODULE WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28634681_2024-07-12 19:20:00
28635194,Closed,Major,SITE DOWN AT KN0159 (MTN),KN0159-Z,I-ENG,409721,Kano 6,Usman Shaibu,12/07/2024 18:46,12/07/2024 20:45,119.00000000023284,1.9833333333372136,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED DL 1188 RH 6010",Incident,Silver,Silver,NORTH WEST,28635194_2024-07-12 18:46:00
28633485,Closed,Major,SITE DOWN@NI0518,NI0518,I-ENG,408307,Kontogora1,Yusuf Abdullahi,12/07/2024 18:25,12/07/2024 19:42,76.99999999953434,1.2833333333255723,<2hrs,Power,DG Fault,Faulty Battery,"DG FLAT BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE DL 1442 RH 17782",Incident,Platinum COLO,Silver,NORTH WEST,28633485_2024-07-12 18:25:00
28633180,Closed,Major,SITE DOWN @ KD0423,KD0423,I-ENG,402277,Birnin Gwari,Emmanuel Okolo,12/07/2024 17:47,12/07/2024 18:38,50.999999998603016,0.8499999999767169,<2hrs,Power,DC Power,DC Cable Fault|Burnt DC Cable,"BURNT BTS POWER CABLE WAS REPLACED DL 2689, RH 12180",Incident,Platinum COLO,Silver,NORTH WEST,28633180_2024-07-12 17:47:00
28632566,Closed,Major,SITE DOWN@KN0266_MTN,KN0266-Z,I-ENG,409720,Hotoro,Usman Shaibu,12/07/2024 17:00,12/07/2024 17:20,19.999999991850927,0.3333333331975154,<2hrs,Power,DC Power,AC Breaker Fault|Tripped ACDB Breaker,"FSE ISAAC CONFIRMED TRIPPED OFF DCDB BREAKER, IT WAS REPLACED_x000D_
DL:585_x000D_
GRH:5320",Incident,Platinum COLO,Silver,NORTH EAST,28632566_2024-07-12 17:00:00
28630929,Closed,Major,SITE DOWN @ AB0059,AB0059,I-ENG,400043,CBD,Uche Obasi,12/07/2024 16:24,12/07/2024 17:18,53.99999999790453,0.8999999999650754,<2hrs,Power,DG Fault,High Temperature,"HIGH TEMP ON DG DUE TO LOW WATER LEVEL IN RADIATOR, RADIATOR FLUSHED AND WATER WAS ADDED_x000D_
DL 1135, RH 1657",Incident,Platinum,Platinum,NORTH WEST,28630929_2024-07-12 16:24:00
28626422,Closed,Major,SITE DOWN@NI0016_ MTN,NI0016,I-ENG,403365,Minna 2,Yusuf Abdullahi,12/07/2024 15:45,12/07/2024 15:59,14.00000000372529,0.2333333333954215,<2hrs,Power,DC Power,Rectifier Fault,"FSE CHIROMA CONFIRMED FAULTY RECTIFIER BREAKER, IT WAS REPLACED_x000D_
DL:2596_x000D_
GRH:2180",Incident,Platinum COLO,Silver,NORTH WEST,28626422_2024-07-12 15:45:00
28630365,Closed,Major,SITE DOWN @ AB1234,AB1234,I-ENG,408104,Lugbe,Uche Obasi,12/07/2024 15:33,12/07/2024 17:29,116.00000000093132,1.933333333348856,<2hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS EXCITED AND DG POWERED DL 740, RH 11158",Incident,Platinum COLO,Silver,NORTH WEST,28630365_2024-07-12 15:33:00
28623337,Closed,Major,SITE DOWN @ KD0595,KD0595,I-ENG,625988,Zaria 1,Emmanuel Okolo,12/07/2024 13:35,12/07/2024 15:45,130.0000000046566,2.166666666744277,2hrs - 4hrs,Power,DG Fault,DG Electric Fuel Pump,"FAULTY INJECTOR PUMP WAS WORKED ON DL 1287, RH 7676",Incident,Silver,Silver,NORTH WEST,28623337_2024-07-12 13:35:00
28611669,Closed,Major,SITE DOWN AT NI0228_MTN,NI0228,I-ENG,627978,Suleja,Yusuf Abdullahi,12/07/2024 04:58,12/07/2024 05:49,50.999999998603016,0.8499999999767169,<2hrs,Power,DG Fault,Faulty Battery,"LOOSED DG BATTERY TERMINAL WAS RETIGHTENED_x000D_
DL  330  RH  2981",Incident,Silver,Silver,NORTH WEST,28611669_2024-07-12 04:58:00
28610927,Closed,Major,SITE DOWN AT NI0518,NI0518,I-ENG,408307,Kontogora1,Yusuf Abdullahi,12/07/2024 04:10,12/07/2024 06:41,150.99999999976717,2.516666666662786,2hrs - 4hrs,Power,DG Fault,Faulty Charging Alternator,"(ACCESS ISSUE )SITE LOCATED INSIDE ARMY BARRACK,/FAILED CHARGING ALTERNAOR WAS EXCITED _x000D_
DL  1471  RH  17715",Incident,Platinum COLO,Silver,NORTH WEST,28610927_2024-07-12 04:10:00
28611266,Closed,Major,SITE DOWN AT KB0387,KB0387,I-ENG,626798,Koko,John  Adejo,12/07/2024 03:59,12/07/2024 08:30,270.99999999278225,4.516666666546371,>4hrs,Power,DC Power,Rectifier Fault|Module Fault,"FREEZE DG MODUEL WAS RESET  DL 436, RH 14500",Incident,Silver,Silver,NORTH WEST,28611266_2024-07-12 03:59:00
28610601,Closed,Major,SITE DOWN AT NI0223_MTN,NI0223,I-ENG,406684,Minna 1,Yusuf Abdullahi,12/07/2024 03:47,12/07/2024 05:53,126.00000000209548,2.1000000000349246,2hrs - 4hrs,Power,DG Fault,DG Panel Fault,FAULTY DG MODULE  WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28610601_2024-07-12 03:47:00
28613076,Closed,Major,SITE DOWN AT NI0080,NI0080,I-ENG,403464,Kontagora2,Yusuf Abdullahi,12/07/2024 03:44,12/07/2024 11:34,470.0000000023283,7.833333333372138,>4hrs,Power,Theft,DC Cable Theft,"Vandalized Armored cable from DG to DCDB, Charging Alternator, DG battery and they were all replaced. DL 1245 RH 7497",Incident,Platinum,Platinum,NORTH WEST,28613076_2024-07-12 03:44:00
28608693,Closed,Major,SITE DOWN AT KD0623,KD2280,I-ENG,407926,Zaria 1,Emmanuel Okolo,12/07/2024 00:04,12/07/2024 01:14,70.0,1.1666666666278616,<2hrs,Power,DC Power,Malfunctioning,TRIPPED RECTIFER BREAKER WAS ENABLED AND DG POWERED DL 1476 DGRH 14622,Incident,Platinum COLO,Silver,NORTH WEST,28608693_2024-07-12 00:04:00
28608117,Closed,Major,SITE DOWN AT KN1818 (MTN),KN1818,I-ENG,406909,Kano 2,Usman Shaibu,12/07/2024 00:00,12/07/2024 00:12,11.999999997206032,0.1999999999534338,<2hrs,Power,DC Power,DC Breaker Fault|Tripped DCDB Breaker,"TRIPPED DCDB BRAKER WAS ENABLED_x000D_
DL  767  RH  12701",Incident,Platinum COLO,Silver,NORTH EAST,28608117_2024-07-12 00:00:00
28648615,New,Major,SITE DOWN AT NI0569,NI0569,I-ENG,627012,Tegina,Yusuf Abdullahi,13/07/2024 23:18,13/07/2024 23:59,41.98333333013579,0.6997222221689299,<2hrs,Power,DG Fault,,"ACCESS DENIED AT MILITARY CHECK POINT ALONE KADUDA EXPRESS ROAD AT MIKUJURI, ACCESS WILL BE GRANTED AT 6AM. Faulty AVR on MDG was excited",Incident,Silver,Silver,NORTH WEST,28648615_2024-07-13 23:18:00
28648064,Closed,Major,SITE DOWN AT KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,13/07/2024 22:06,13/07/2024 23:11,65.0,1.0833333333721384,<2hrs,Power,DG Fault,Generator Power Alarm,"FAULTY BATTERY TERMINAL WAS WORKED ON, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28648064_2024-07-13 22:06:00
28645817,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,13/07/2024 20:40,13/07/2024 21:06,26.000000000931323,0.4333333333488554,<2hrs,Power,DG Fault,Fuel System Fault,"BLOCKED FUEL LINE // FUEL LINE WAS FLUSHED AND DG POWERED,  DL : 402 RH : 12344",Incident,Platinum COLO,Silver,NORTH WEST,28645817_2024-07-13 20:40:00
28645578,Closed,Major,SITE DOWN AT KB0349,KB0349,I-ENG,405382,Jega,John  Adejo,13/07/2024 20:36,13/07/2024 21:10,34.00000001,0.566666667,<2hrs,Power,DG Fault,DC Breaker Fault|Overloaded DC Breaker,BURNT DG BREAKER WAS REPLACED DL 584 RH 5742,Incident,Platinum COLO,Silver,NORTH WEST,28645578_2024-07-13 20:36:00
28644774,Closed,Major,SITE DOWN @ SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,13/07/2024 19:05,13/07/2024 19:39,33.99999999557622,0.566666667,<2hrs,Power,DG Fault,Cylinder Head Gasket Fault,"BURNT TOP GASKET WAS REPLACED AT SITE, DL : 402 RH : 12344",Incident,Platinum COLO,Silver,NORTH WEST,28644774_2024-07-13 19:05:00
28643821,Closed,Major,SITE DOWN@KN0067_MTN,KN0067,I-ENG,402464,Hotoro,Usman Shaibu,13/07/2024 18:30,13/07/2024 18:35,4.999999995343387,0.083333333,<2hrs,Power,ATS Fault,Faulty Battery,"SYNC FAILURE FROM HYBRID/DG DUE TO DG, AUTO RESTORED _x000D_
DL:1531_x000D_
GRH:7726",Incident,Platinum COLO,Silver,NORTH EAST,28643821_2024-07-13 18:30:00
28652826,Closed,Major,SITE DOWN AT KD0061,KD0061,I-ENG,402179,Zaria 2,Emmanuel Okolo,13/07/2024 18:13,13/07/2024 20:34,140.99999999860302,2.349999999976717,2hrs - 4hrs,Power,DG Fault,Cylinder Head Gasket Fault,"BURNT TOP GASKET WAS REPLACED AT SITE, DL : 1195 RH : 7829",Incident,Platinum,Platinum,NORTH WEST,28652826_2024-07-13 18:13:00
28652793,Closed,Major,SITE DOWN AT AB1298,AB1298,I-ENG,627364,Suleja,Yusuf Abdullahi,13/07/2024 17:33,13/07/2024 18:21,47.99999999930151,0.7999999999883585,<2hrs,Power,ATS Fault,Faulty DG Contactor,"FAULTY GAVE CONTACTOR  WAS BYPASSED, DL : 739 ; RH : 5089",Incident,Silver,Silver,NORTH WEST,28652793_2024-07-13 17:33:00
28641974,Closed,Major,SITE DOWN@KN2049,KN2049,I-ENG,406553,Hotoro,Usman Shaibu,13/07/2024 16:51,13/07/2024 17:00,9.000000008381903,0.1500000001396984,<2hrs,Power,DG Fault,Faulty Battery,"FSE ISAAC  CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL:1371_x000D_
GRH:15322",Incident,Silver,Silver,NORTH WEST,28641974_2024-07-13 16:51:00
28652332,Closed,Major,SITE DOWN AT KT0453,KT0453,I-ENG,406023,Katsina Metro,Ibrahim Lawan,13/07/2024 16:41,13/07/2024 17:30,48.99999999208376,0.8166666665347293,<2hrs,Power,Theft,AC/DC Cable Theft,"VANDALIZED BTS CABLE WAS REPLACED DL 478, RH 13,384",Security,Platinum COLO,Silver,NORTH WEST,28652332_2024-07-13 16:41:00
28641498,Closed,Major,SITE DOWN@KN0094_MTN,KN0094,I-ENG,402490,Kano 2,Usman Shaibu,13/07/2024 16:30,13/07/2024 17:15,45.0,0.75,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE DL 718 RH 8025",Incident,Platinum COLO,Gold,NORTH EAST,28641498_2024-07-13 16:30:00
28643585,Closed,Major,SITE DOWN @ SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,13/07/2024 16:14,13/07/2024 16:51,36.999999994877726,0.6166666665812954,<2hrs,Power,DG Fault,Generator Failure,"FAULTY DG AT SITE, BUB WAS DEPLOYED DL 423, RH 12,341",Incident,Platinum COLO,Silver,NORTH WEST,28643585_2024-07-13 16:14:00
28639843,Closed,Major,SITE DOWN@KB0235,KB0235,I-ENG,402107,Zuru,John  Adejo,13/07/2024 15:06,13/07/2024 15:30,24.000000004889444,0.4000000000814907,<2hrs,Power,DG Fault,Faulty Battery,"FSE YAKUBU CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL:903_x000D_
GRH:27062",Incident,Gold,Gold,NORTH WEST,28639843_2024-07-13 15:06:00
28639556,Closed,Major,SITE DOWN@KN0245,KN0245,I-ENG,402527,Kano 6,Usman Shaibu,13/07/2024 14:15,13/07/2024 14:35,20.000000002328303,0.3333333333721384,<2hrs,Power,DG Fault,DG Starter Battery Fault,"SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO  DL 301, RH 9055",Incident,Silver,Silver,NORTH EAST,28639556_2024-07-13 14:15:00
28639516,Closed,Major,SITE DOWN@KN0326,KN0326,I-ENG,402549,Kano 2,Usman Shaibu,13/07/2024 13:57,13/07/2024 14:27,29.99999999301508,0.4999999998835847,<2hrs,Power,DG Fault,Water Pump Fault,"RM USMAN CONFIRMED FAULTY INJECTOR PUMP, IT WAS SERVICED_x000D_
DL:384_x000D_
GRH:8483",Incident,Platinum COLO,Silver,NORTH EAST,28639516_2024-07-13 13:57:00
28639439,Closed,Major,SITE DOWN @ AB1329,AB1329,I-ENG,627370,Apo,Uche Obasi,13/07/2024 11:20,13/07/2024 16:44,324.0000000083819,5.400000000139698,>4hrs,Power,DG Fault,DG Electric Fuel Pump,"FAULTY  INJECTOR PUMP WAS SERVICED DL 720, 14924",Incident,Platinum COLO,Silver,NORTH WEST,28639439_2024-07-13 11:20:00
28639441,Closed,Major,SITE DOWN@KN0792,KN0792,I-ENG,626012,Kano 5,Usman Shaibu,13/07/2024 11:15,13/07/2024 12:11,56.00000000442378,0.933333333,<2hrs,Power,DG Fault,Engine Failure,"RM USMAN CONFIRMED MAL-FUNCTION DG MODULE, IT WAS RESET_x000D_
DL:711_x000D_
GRH:1778",Incident,Silver,Silver,NORTH EAST,28639441_2024-07-13 11:15:00
28639449,Closed,Major,SITE DOWN @ SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,13/07/2024 11:14,13/07/2024 12:10,56.00000000442378,0.933333333,<2hrs,Power,DG Fault,Generator Fault,"FAULTY DG AT SITE, BUB WAS DEPLOYED DL 430, RH 12,338",Incident,Platinum COLO,Silver,NORTH WEST,28639449_2024-07-13 11:14:00
28639321,Closed,Major,SITE DOWN@ZM0067_MTN,ZM0067-Z,I-ENG,407736,Gusau,Ibrahim Lawan,13/07/2024 07:45,13/07/2024 08:20,34.99999999883585,0.5833333333139308,<2hrs,Power,DG Fault,Faulty Priming Pump,"FSE SAMUEL CONFIRMED FAULTY HAND PRIMER, IT WAS REPLACED_x000D_
DL:387_x000D_
GRH:11303",Incident,Silver,Silver,NORTH WEST,28639321_2024-07-13 07:45:00
28639142,Closed,Major,SITE DOWN AT KG0005,KG0005,I-ENG,402309,Kabba,Uche Obasi,13/07/2024 05:48,13/07/2024 08:00,132.0000000006985,2.200000000011641,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DEISEL PRESSURE DEISEL WAS TOPPED DL 235, RH18,380",Incident,Platinum,Platinum,NORTH WEST,28639142_2024-07-13 05:48:00
28639029,Closed,Major,SITE DOWN AT KG0097,KG0097,I-ENG,402372,Idah,Uche Obasi,13/07/2024 02:37,13/07/2024 06:55,258.0,4.300000000046566,>4hrs,Power,DG Fault,AVR Fault,FAULTY AVR / AVR WAS BY EXCITED AND DG POWERED. DL 329L RH 8948,Incident,Gold,Gold,NORTH WEST,28639029_2024-07-13 02:37:00
28638984,Closed,Major,SITE DOWN AT SK0020,SK0020,I-ENG,404447,Sokoto Ilela,John  Adejo,13/07/2024 01:41,13/07/2024 02:19,37.99999999813736,0.6333333333022892,<2hrs,Power,DC Power,Software Fault,"PARTIAL LOAD DISCONNECT DUE TO FAULTY CSU, IT WAS RESET, DL : 438 ; RH : 1527",Incident,Platinum,Platinum,NORTH WEST,28638984_2024-07-13 01:41:00
28638965,Closed,Major,SITE DOWN AT KN0011,KN0011,I-ENG,402410,Sabon Gari,Usman Shaibu,13/07/2024 01:30,13/07/2024 02:44,74.00000000023283,1.2333333333372138,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR PUMP WAS WORKED ON DL 1335 RH 13226,Incident,Platinum COLO,Platinum,NORTH EAST,28638965_2024-07-13 01:30:00
28638955,Closed,Major,SITE DOWN AT NI0569,NI0569,I-ENG,627012,Tegina,Yusuf Abdullahi,13/07/2024 01:17,13/07/2024 08:20,422.99999999580905,7.049999999930151,>4hrs,Power,DG Fault,Faulty Control Panel,"ACCESS DENIED BY MILITARY CHECK POINT AT MIUJUIR, TEGINA/EXPRESSWAY, ACCESS WILL BE GRANTED AT 6:00AM /RS RAPHEAL CONFIRMED FAULTY DG GOVERNOR CONTROLLER, MDG WAS USED TO POWER SITE_x000D_
_x000D_
DL:768_x000D_
 GRH:21098",Incident,Silver,Silver,NORTH WEST,28638955_2024-07-13 01:17:00
28638770,Closed,Major,SITE DOWN AT KB0349,KB0349,I-ENG,405382,Jega,John  Adejo,13/07/2024 00:59,13/07/2024 01:19,19.999999991850927,0.3333333331975154,<2hrs,Power,DG Fault,DC Breaker Fault|Overloaded DC Breaker,TRIPPED DG BREAKER WAS ENABLED DL 621 RH 5731,Incident,Platinum COLO,Silver,NORTH WEST,28638770_2024-07-13 00:59:00
28638814,Closed,Major,SITE DOWN AT NI0223 (MTN),NI0223,I-ENG,406684,Minna 1,Yusuf Abdullahi,13/07/2024 00:03,13/07/2024 05:40,336.9999999983702,5.616666666639503,>4hrs,Power,DG Fault,DC Breaker Fault|Overloaded DC Breaker,TEAM CONFIRM SITE LOCATED INSIDE ESTATE// TRIPPED DG BREAKER WAS ENABLED DL 424 RH 5136,Incident,Silver,Silver,NORTH WEST,28638814_2024-07-13 00:03:00
28637830,Closed,Major,SITE DOWN AT SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,13/07/2024 00:00,13/07/2024 07:55,474.9999999976717,7.916666666627862,>4hrs,Power,DG Fault,Generator Failure,"DG MAJOR FAULT, SITE POWERED ON BUB",Incident,Platinum COLO,Silver,NORTH WEST,28637830_2024-07-13 00:00:00
28670392,Closed,Major,SITE DOWN @ KG0024,KG0024,I-ENG,402328,Okene,Uche Obasi,14/07/2024 23:18,14/07/2024 23:59,41.98333333013579,0.6997222221689299,<2hrs,Power,ATS Fault,Contactor Fault,"Freeze gave contactor Was Worked On DL 1164, RH 3946",Incident,Silver,Silver,NORTH WEST,28670392_2024-07-14 23:18:00
28668961,Closed,Major,SITE DOWN@ZM0339,ZM0339,I-ENG,408460,Gusau,Ibrahim Lawan,14/07/2024 22:30,14/07/2024 23:10,40.00000000465661,0.6666666667442769,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"FSE DUADA CONFIRMED FAULTY LIB BATTERY, IT WAS WORKED ON_x000D_
DL:1209_x000D_
GRH:14596",Incident,Platinum COLO,Silver,NORTH WEST,28668961_2024-07-14 22:30:00
28668548,Closed,Major,SITE DOWN@NI0569,NI0569,I-ENG,627012,Tegina,Yusuf Abdullahi,14/07/2024 22:15,14/07/2024 23:59,104.98333332594484,1.749722222099081,<2hrs,Power,DG Fault,AVR Fault,"RS RAPHEAL CONFIRMED FAULTY AVR, IT WAS POWERCYCLED_x000D_
DL;700_x000D_
GRH:21133",Incident,Silver,Silver,NORTH WEST,28668548_2024-07-14 22:15:00
28666657,Closed,Major,SITE DOWN@NI0064,NI0064,I-ENG,403450,Kontagora2,Yusuf Abdullahi,14/07/2024 20:45,14/07/2024 23:00,135.0,2.25,2hrs - 4hrs,Power,DG Fault,Generator Fault,"RS COSMOS CONFIRMED WEAK DG, PRIME TO START_x000D_
DL:1086_x000D_
GRH:18904",Incident,Platinum COLO,Gold,NORTH WEST,28666657_2024-07-14 20:45:00
28666764,Closed,Major,SITE DOWN@KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,14/07/2024 19:59,14/07/2024 20:51,52.000000001862645,0.8666666666977108,<2hrs,Power,DG Fault,Weak/Faulty LABs,"RS EZZUDEEN CONFIRMED FLAT DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE_x000D_
DL...1423_x000D_
GRH......5667",Incident,Platinum COLO,Silver,NORTH WEST,28666764_2024-07-14 19:59:00
28665298,Closed,Major,SITE DOWN@AB1214,AB1214,I-ENG,408102,Apo,Uche Obasi,14/07/2024 18:43,14/07/2024 19:14,30.99999999627471,0.5166666666045785,<2hrs,Power,DG Fault,AVR Fault,FAULTY AVR / AVR WAS BY PAASED AND DG POWERED. DIESEL LEVEL 897L RH5038,Incident,Silver,Silver,NORTH WEST,28665298_2024-07-14 18:43:00
28662547,Closed,Major,SITE DOWN@ZM0339,ZM0339,I-ENG,408460,Gusau,Ibrahim Lawan,14/07/2024 15:48,14/07/2024 16:22,33.99999999557622,0.566666667,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"LIB ALARM, ALARM WAS CLEARED AND DG POWERED/DL 1229L RH 14592",Incident,Platinum COLO,Silver,NORTH WEST,28662547_2024-07-14 15:48:00
28662357,Closed,Major,SITE DOWN@AB0657,AB0657,I-ENG,628466,JAHI/KUBWA RD,Uche Obasi,14/07/2024 15:30,14/07/2024 17:06,95.99999999860302,1.599999999976717,<2hrs,Power,ATS Fault,Faulty DG Contactor,GCB(GAVE CONTACTOR BREAKER) FAILED ALARM/ ALARM WAS CLEARED AND DG POWERED/ SITE NOT VISIBLE ON GALOOLI,Incident,Silver,Silver,NORTH WEST,28662357_2024-07-14 15:30:00
28655742,Closed,Major,SITE DOWN AT KD0395,KD0395,I-ENG,402238,Birnin Gwari,Emmanuel Okolo,14/07/2024 08:34,14/07/2024 11:21,166.99999999953434,2.7833333333255723,2hrs - 4hrs,Power,DC Power,DC Breaker Fault|Tripped DCDB Breaker,Tripped DCDB BREAKER. team could not access it due to the padlock not opening. It had to be bypassed in the interim,Incident,Platinum COLO,Silver,NORTH WEST,28655742_2024-07-14 08:34:00
28652201,Closed,Major,SITE DOWN AT KN0244 + 1,KN0244,I-ENG,402526,Kano 6,Usman Shaibu,14/07/2024 05:14,14/07/2024 05:47,33.00000000279397,0.5500000000465661,<2hrs,Power,DC Power,LIB Fault|Malfunctioning LIBs,ALARM ON LIB BATTERY WAS CLEARED DL 258 RH 8582,Incident,Silver,Silver,NORTH EAST,28652201_2024-07-14 05:14:00
28652235,Closed,Major,SITE DOWN AT KN1061,KN1061,I-ENG,629402,Sabon Gari,Usman Shaibu,14/07/2024 05:08,14/07/2024 06:13,65.0,1.0833333333721384,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER IN THE RADIATOR, WATER WAS TOPPED DL 379 RH 336",Incident,Silver,Silver,NORTH EAST,28652235_2024-07-14 05:08:00
28650614,Closed,Major,SITE DOWN AT KD0306,KD0306,I-ENG,404916,Kafanchan 1,Emmanuel Okolo,14/07/2024 02:24,14/07/2024 05:17,172.99999999813735,2.883333333302289,2hrs - 4hrs,Power,Theft,Battery Theft,"STOLEN DG BATTERY, EXTERNAL WAS USE TO POWER SITE, RH : 10426",Security,Platinum COLO,Silver,NORTH WEST,28650614_2024-07-14 02:24:00
28649938,Closed,Major,SITE DOWN AT KG0549,KG0549,I-ENG,408604,Idah,Uche Obasi,14/07/2024 00:36,14/07/2024 02:02,85.99999999743886,1.4333333332906475,<2hrs,Power,DG Fault,Fuel System Fault,"WATER INGRESS IN FUEL SYSTEM WAS FLUSHED OUT, DL: 2649 ; RH : 8725",Incident,Silver,Silver,NORTH WEST,28649938_2024-07-14 00:36:00
28648800,Closed,Major,SITE DOWN AT KN0734,KN0734,I-ENG,408473,Kano 4,Usman Shaibu,14/07/2024 00:05,14/07/2024 00:19,14.00000000372529,0.2333333333954215,<2hrs,Power,DG Fault,DG Hard Start,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED DL 629 RH 13518",Incident,Platinum COLO,Silver,NORTH EAST,28648800_2024-07-14 00:05:00
28648615,Closed,Major,SITE DOWN AT NI0569,NI0569,I-ENG,627012,Tegina,Yusuf Abdullahi,14/07/2024 00:00,14/07/2024 07:30,450.0,7.5,>4hrs,Power,DG Fault,AVR Fault,"ACCESS DENIED AT MILITARY CHECK POINT ALONG KADUNA EXPRESSWAY, AT MIKUJURI DG FAULTY AVR WAS EXCITED, DG POWERED. DL= 721L DGRH=21121",Incident,Silver,Silver,NORTH WEST,28648615_2024-07-14 00:00:00
28693777,Closed,Major,SITE DOWN @ KD0819,KD0819,I-ENG,408157,Abuja Road,Emmanuel Okolo,15/07/2024 22:27,15/07/2024 22:35,7.999999994644895,0.1333333332440816,<2hrs,Power,DG Fault,Faulty Charging Alternator,"FAILED CHANGING ALTERNAOR WAS EXCITED DL 640, RH 20005",Incident,Platinum COLO,Silver,NORTH WEST,28693777_2024-07-15 22:27:00
28693392,Closed,Major,SITE DOWN@JG0255,JG0255,I-ENG,402054,Dutse,Usman Shaibu,15/07/2024 22:00,15/07/2024 22:10,10.000000001164151,0.1666666666860692,<2hrs,Power,DC Power,LIB Fault|Malfunctioning LIBs,"FSE ALIU CONFIRMED SYNC FAILURE FROM HYBRID/DG, AUTO RESTORED_x000D_
DL:668_x000D_
GRH:20188",Incident,Silver,Silver,NORTH EAST,28693392_2024-07-15 22:00:00
28695826,Closed,Major,SITE DOWN@KB0349,KB0349,I-ENG,405382,Jega,John  Adejo,15/07/2024 21:45,15/07/2024 21:55,10.000000001164151,0.1666666666860692,<2hrs,Power,DG Fault,AC Breaker Fault|Tripped Mains Circuit Breaker,BURNT DG CIRCUIT BREAKER WAS REPLACED,Incident,Platinum COLO,Silver,NORTH WEST,28695826_2024-07-15 21:45:00
28693428,Closed,Major,SITE DOWN @ FC5975,FC5975,I-ENG,405170,Apo,Uche Obasi,15/07/2024 21:44,15/07/2024 22:26,42.00000000069849,0.7000000000116415,<2hrs,Power,DG Fault,DG Starter Battery Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED DL 1051, RH 17368",Incident,Platinum COLO,Silver,NORTH WEST,28693428_2024-07-15 21:44:00
28693184,New,Major,SITE DOWN @  KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,15/07/2024 21:06,15/07/2024 23:59,173.98333333083428,2.8997222221805714,2hrs - 4hrs,Power,Other,,FLOOD AFFECTED THE MAIN ALTERNATOR,Incident,Platinum COLO,Silver,NORTH WEST,28693184_2024-07-15 21:06:00
28692772,Closed,Major,SITE DOWN @ KT0082 +SUBS,KT0082,I-ENG,402627,Katsina 2,Ibrahim Lawan,15/07/2024 20:48,15/07/2024 21:02,13.999999993247911,0.2333333332207985,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"LIB ALARM WAS CLEARED AND DG POWERED DL 1370, RH 5527",Incident,Platinum COLO,Gold,NORTH WEST,28692772_2024-07-15 20:48:00
28693062,Closed,Major,SITE DOWN @ KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,15/07/2024 20:45,15/07/2024 23:59,194.98333332594484,3.2497222220990807,2hrs - 4hrs,Power,DG Fault,Water Pump Fault,"FAULTY WATER PUMP WAS REPLACED DL 1415, RH 5669",Incident,Platinum COLO,Silver,NORTH WEST,28693062_2024-07-15 20:45:00
28690893,Closed,Major,SITE DOWN@SK0455,SK0455,I-ENG,627621,Sokoto Ilela,John  Adejo,15/07/2024 19:22,15/07/2024 19:37,15.00000000698492,0.2500000001164153,<2hrs,Power,DG Fault,DG Coolant low,"LOW COOLANT LEVEL, COOLANT WAS TOPPED AND DG POWERED/DL 1193L RH 8294",Incident,Silver,Silver,NORTH WEST,28690893_2024-07-15 19:22:00
28690547,Closed,Major,SITE DOWN AT KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,15/07/2024 18:48,15/07/2024 19:33,45.0,0.75,<2hrs,Power,DG Fault,DG Oil,"DG LOW OIL PRESSURE ALARM DUE TO LOW OIL LEVEL. OIL VELEL WAS TOPPED, ALARM CLEARED, DG POWERED. DL=1420L DGRH=5668",Incident,Platinum COLO,Silver,NORTH WEST,28690547_2024-07-15 18:48:00
28690894,Closed,Major,SITE DOWN AT NI0063,NI0063,I-ENG,403449,Mokwa,Yusuf Abdullahi,15/07/2024 18:47,15/07/2024 22:00,193.0000000004657,3.216666666674428,2hrs - 4hrs,Power,DG Fault,Water Pump Fault,"RS COSMOS CONFIRMED FAULTY WATER PUMP, IT WAS WORKED ON PENDING REPLACEMENT_x000D_
DL:613_x000D_
GRH:12114",Incident,Platinum,Platinum,NORTH WEST,28690894_2024-07-15 18:47:00
28689854,Closed,Major,SITE DOWN@KG0087,KG0087,I-ENG,402371,Lokoja,Uche Obasi,15/07/2024 18:19,15/07/2024 18:59,40.00000000465661,0.6666666667442769,<2hrs,Power,DG Fault,DG Fuel Filter,"BLOCKED FUEL LINE // FUEL LINE WAS FLUSHED AND DG POWERED,  DL : 236L  RH : 14416",Incident,Platinum,Platinum,NORTH WEST,28689854_2024-07-15 18:19:00
28690066,Closed,Major,SITE DOWN AT KD0332,KD0332,I-ENG,402264,Kafanchan 2,Emmanuel Okolo,15/07/2024 17:00,15/07/2024 18:16,75.99999999627471,1.2666666666045785,<2hrs,Power,DG Fault,DG In stop Mode,DG FAIL TO START ALARM DUE TO  HYBRID SYNCHRONIZATION FAILURE FROM BATTERY TO DG DL=718L DGRH= 17554,Incident,Platinum COLO,Gold,NORTH WEST,28690066_2024-07-15 17:00:00
28687988,Closed,Major,SITE DOWN AT KT0028,KT0028,I-ENG,402560,Katsina Metro,Ibrahim Lawan,15/07/2024 16:47,15/07/2024 17:22,34.99999999883585,0.5833333333139308,<2hrs,Power,DC Power,Rectifier Fault|Controller Fault,FROZEN RECTIFIER CSU WAS RESET,Incident,Platinum COLO,Platinum,NORTH WEST,28687988_2024-07-15 16:47:00
28689790,Closed,Major,SITE DOWN AT KD0846,KD0846,I-ENG,408154,Kafanchan 2,Emmanuel Okolo,15/07/2024 16:46,15/07/2024 16:50,4.000000002561137,0.066666667,<2hrs,Power,DG Fault,DG AC Alternator fault,"DG FAULTY MAIN ALTERNATOR WAS WORKED ON, DG POWERED. DL= N/A DGRH= N/A",Incident,Platinum COLO,Silver,NORTH WEST,28689790_2024-07-15 16:46:00
28677777,Closed,Major,SITE DOWN AT KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,15/07/2024 08:57,15/07/2024 09:23,26.000000000931323,0.4333333333488554,<2hrs,Power,DC Power,LIB Fault|Tripped LIB Breakers,TRIPPED LIB BREAKER WAS ENABLED,Incident,Platinum COLO,Silver,NORTH WEST,28677777_2024-07-15 08:57:00
28677902,Closed,Major,SITE DOWN AT KD0329,KD0329,I-ENG,402263,Pambegwa,Emmanuel Okolo,15/07/2024 08:52,15/07/2024 09:40,48.00000000977889,0.8000000001629815,<2hrs,Power,DG Fault,DG Starter Battery Fault,"DG FAULTY STARTER BATTERY, EXTERNAL BATTERY WAS USED DL=644 DGRH=15952",Incident,Silver,Silver,NORTH WEST,28677902_2024-07-15 08:52:00
28677606,Closed,Major,SITE DOWN AT KB0407,KB0407,I-ENG,409327,Kebbi Metro,John  Adejo,15/07/2024 08:38,15/07/2024 10:30,111.9999999983702,1.866666666639503,<2hrs,Power,DG Fault,DG Starter Battery Fault,"DG FAULTY STARTER BATTERY FAULT, EXTERNAL BATTERY WAS USED, DG POWERED",Incident,Silver,Silver,NORTH WEST,28677606_2024-07-15 08:38:00
28677157,Closed,Major,SITE DOWN@AB0059,AB0059,I-ENG,400043,CBD,Uche Obasi,15/07/2024 08:26,15/07/2024 09:32,65.99999999511056,1.0999999999185093,<2hrs,Power,DC Power,Mains Fault|Unstable Grid,FLUCTUATING GRID DUE TO LOW PHASE VOLTAGE/ GRID WAS BYPASSED/DL 1123 RH 1662,Incident,Platinum,Platinum,NORTH WEST,28677157_2024-07-15 08:26:00
28677329,Closed,Major,SITE DOWN@KN0215,KN0215,I-ENG,402505,Rano,Usman Shaibu,15/07/2024 08:19,15/07/2024 10:21,121.99999999953434,2.0333333333255723,2hrs - 4hrs,Power,DG Fault,Mains Fault|Unstable Grid,Faulty gave contactor was bypassed,Incident,Silver,Silver,NORTH EAST,28677329_2024-07-15 08:19:00
28677365,Closed,Major,SITE DOWN AT KD0846,KD0846,I-ENG,408154,Kafanchan 2,Emmanuel Okolo,15/07/2024 07:46,15/07/2024 08:05,18.99999999906868,0.3166666666511446,<2hrs,Power,DG Fault,DG AC Alternator fault,"DG FAULTY MAIN ALTERNATOR WAS WORKED ON, DG POWERED. DL= N/A DGRH= N/A",Incident,Platinum COLO,Silver,NORTH WEST,28677365_2024-07-15 07:46:00
28674878,Closed,Major,SITE DOWN @ KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,15/07/2024 07:04,15/07/2024 07:46,42.00000000069849,0.7000000000116415,<2hrs,Power,DC Power,Malfunctioning,"MALFUNCATION RECTIFIER CSU WAS RESET DL 1708, RH 13925",Incident,Platinum COLO,Silver,NORTH WEST,28674878_2024-07-15 07:04:00
28673001,Closed,Major,SITE DOWN @ KD6115,KD0395,I-ENG,402238,Birnin Gwari,Emmanuel Okolo,15/07/2024 05:10,15/07/2024 06:25,74.99999999301508,1.249999999883585,<2hrs,Power,DG Fault,Smart Batteries,"FAULTY BATTERY TERMINAL WAS REPLACED AND DG POWERED DL 718, RH 9771",Incident,Platinum COLO,Silver,NORTH WEST,28673001_2024-07-15 05:10:00
28671039,Closed,Major,SITE DOWN@NI0124 +SUBS,NI0124,I-ENG,403471,Mokwa,Yusuf Abdullahi,15/07/2024 01:45,15/07/2024 05:08,203.0000000016298,3.383333333360497,2hrs - 4hrs,Power,Theft,DC Cable Theft,"DC cables theft from the rectifier. DC cable replaced and DG powered to restore service._x000D_
DL:2469_x000D_
GRH:3132",Incident,Platinum,Platinum,NORTH WEST,28671039_2024-07-15 01:45:00
28670392,Closed,Major,SITE DOWN @ KG0024,KG0024,I-ENG,402328,Okene,Uche Obasi,15/07/2024 00:00,15/07/2024 00:54,53.99999999790453,0.8999999999650754,<2hrs,Power,DG Fault,Contactor Fault,"Freeze gave contactor Was Worked On DL 1164, RH 3946",Incident,Silver,Silver,NORTH WEST,28670392_2024-07-15 00:00:00
28668548,Closed,Major,SITE DOWN@NI0569,NI0569,I-ENG,627012,Tegina,Yusuf Abdullahi,15/07/2024 00:00,15/07/2024 06:41,400.99999999743886,6.683333333290648,>4hrs,Power,DG Fault,AVR Fault,"RS RAPHEAL CONFIRMED FAULTY AVR, IT WAS POWERCYCLED_x000D_
DL;700_x000D_
GRH:21133",Incident,Silver,Silver,NORTH WEST,28668548_2024-07-15 00:00:00
28730487,Closed,Major,SITE DOWN@AB1247,AB1247,I-ENG,408112,Apo,Uche Obasi,16/07/2024 23:30,16/07/2024 23:35,5.000000005820766,0.083333333,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL : 788L ; RH : 6005",Incident,Silver,Silver,NORTH WEST,28730487_2024-07-16 23:30:00
28730048,Closed,Major,SITE DOWN AT NI0287,NI0287,I-ENG,403499,Minna 2,Yusuf Abdullahi,16/07/2024 23:14,16/07/2024 23:51,37.00000000535511,0.6166666667559184,<2hrs,Power,DG Fault,DG Oil,"DG LOW OIL   PRESSURE DUE TO LOW OIL LEVEL, OIL WAS TOPPED, DG POWERED. DL=1135L DGRH=16981",Incident,Platinum COLO,Silver,NORTH WEST,28730048_2024-07-16 23:14:00
28730278,Closed,Major,SITE DOWN@KN0106,KN0106,I-ENG,402493,Kano 4,Usman Shaibu,16/07/2024 23:04,16/07/2024 23:44,40.00000000465661,0.6666666667442769,<2hrs,Power,DG Fault,Snapped DG Fan belt,DG CUT FAN BELT/ FAN BELT WAS REPLACED AND DG POWERED/ DL 1572L RH 12688,Incident,Platinum COLO,Silver,NORTH EAST,28730278_2024-07-16 23:04:00
28729320,Closed,Major,SITE DOWN AT KT0082,KT0082,I-ENG,402627,Katsina 2,Ibrahim Lawan,16/07/2024 22:06,16/07/2024 22:49,43.00000000395812,0.7166666667326353,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,FAULTY LIB ALARM WAS CLEARED,Incident,Platinum COLO,Gold,NORTH WEST,28729320_2024-07-16 22:06:00
28729232,Closed,Major,SITE DOWN AT NI0390,NI0390,I-ENG,403532,Suleja,Yusuf Abdullahi,16/07/2024 22:01,16/07/2024 23:56,114.9999999976717,1.9166666666278616,<2hrs,Power,DG Fault,DG Starter Battery Fault,"LOOSE DG BATTERY TERMINALS WERE RE-TIGHTENED, DG POWERED. DL=651L DGRH=9615",Incident,Silver,Silver,NORTH WEST,28729232_2024-07-16 22:01:00
28728423,Closed,Major,SITE DOWN@KN0665,KN1818,I-ENG,406909,Kano 2,Usman Shaibu,16/07/2024 21:53,16/07/2024 22:34,40.99999999743886,0.6833333332906477,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 436L, RH 12817",Incident,Platinum COLO,Silver,NORTH EAST,28728423_2024-07-16 21:53:00
28727759,Closed,Major,SITE DOWN AT JG0235,JG0235,I-ENG,402043,Hadeija,Usman Shaibu,16/07/2024 20:46,16/07/2024 21:58,72.00000000419095,1.2000000000698492,<2hrs,Power,DG Fault,DG Starter Battery Fault,"TEAM CONFIRMED WEAK DG BATTERY, EXTERNAL BATTERY WAS USED, SITE RESTORED. DL=570L DGRH=493",Incident,Silver,Silver,NORTH EAST,28727759_2024-07-16 20:46:00
28723600,Closed,Major,SITE DOWN AT KD0110,KD0110,I-ENG,402216,Kaduna Town,Emmanuel Okolo,16/07/2024 17:52,16/07/2024 18:28,36.00000000209548,0.6000000000349246,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL : 947 ; RH : 9932",Incident,Platinum COLO,Silver,NORTH WEST,28723600_2024-07-16 17:52:00
28723649,Closed,Major,SITE DOWN AT KG0023,KG0023,I-ENG,402327,Lokoja,Uche Obasi,16/07/2024 17:51,16/07/2024 18:57,65.99999999511056,1.0999999999185093,<2hrs,Power,DG Fault,Radiator Leakages,FAULTY RADIATOR  WAS WORKED ON  AND DG POWERED DL 1140. RH 6176,Incident,Platinum,Platinum,NORTH WEST,28723649_2024-07-16 17:51:00
28721444,Closed,Major,SITE DOWN AT KN0011,KN0011,I-ENG,402410,Sabon Gari,Usman Shaibu,16/07/2024 16:57,16/07/2024 17:56,58.99999999324791,0.9833333332207984,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS WORKED ON_x000D_
DL   230  RH  7186",Incident,Platinum COLO,Platinum,NORTH EAST,28721444_2024-07-16 16:57:00
28714023,Closed,Major,SITE DOWN AT AB1348,AB1348,I-ENG,627185,"G/Lada
",Uche Obasi,16/07/2024 13:00,16/07/2024 13:51,50.999999998603016,0.8499999999767169,<2hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG  BATTERY, EXTERNAL BATTERY WAS USED TO POWER DG/ DL 1073L  RH 3251",Incident,Silver,Silver,NORTH WEST,28714023_2024-07-16 13:00:00
28712277,Closed,Major,SITE DOWN AT KN1818 (MTN),KN1818,I-ENG,406909,Kano 2,Usman Shaibu,16/07/2024 12:08,16/07/2024 12:54,45.99999999278225,0.7666666665463708,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"FAULTY LIB ALARM WAS CLEARED AND DG POWERED_x000D_
DL  405  RH  12808",Incident,Platinum COLO,Silver,NORTH EAST,28712277_2024-07-16 12:08:00
28707957,Closed,Major,SITE DOWN AT KD0857,KD0857,I-ENG,408163,Kachia Road,Emmanuel Okolo,16/07/2024 10:21,16/07/2024 11:01,39.999999994179234,0.6666666665696539,<2hrs,Power,DG Fault,DG Panel Alarms,DG GCB ALARM WAS CLEARED AND DG POWERED DL 1140 DGRH 12842,Incident,Platinum COLO,Silver,NORTH WEST,28707957_2024-07-16 10:21:00
28704189,Closed,Major,SITE DOWN@KN0326,KN0326,I-ENG,402549,Kano 2,Usman Shaibu,16/07/2024 08:26,16/07/2024 10:24,117.9999999969732,1.966666667,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON_x000D_
DL  320  RH  8525",Incident,Platinum COLO,Silver,NORTH EAST,28704189_2024-07-16 08:26:00
28700133,Closed,Major,SITE DOWN @ KG0086,KG0086,I-ENG,402370,Lokoja,Uche Obasi,16/07/2024 06:31,16/07/2024 07:30,59.00000000372529,0.9833333333954216,<2hrs,Power,DC Power,DC Cable Fault|Burnt DC Cable,"BURNT DC LOAD CABLE WAS RETERMINATED DL 217, RH 4760",Incident,Platinum,Platinum,NORTH WEST,28700133_2024-07-16 06:31:00
28698445,Closed,Major,SITE DOWN@NI0064,NI0064,I-ENG,403450,Kontagora2,Yusuf Abdullahi,16/07/2024 05:45,16/07/2024 06:24,39.00000000139698,0.6500000000232831,<2hrs,Power,DG Fault,Fuel System Fault,DG speed control fault was worked on,Incident,Platinum COLO,Gold,NORTH WEST,28698445_2024-07-16 05:45:00
28698609,Closed,Major,SITE DOWN@KN0372,KN0372,I-ENG,402571,Kano 4,Usman Shaibu,16/07/2024 05:45,16/07/2024 07:09,84.00000000139698,1.400000000023283,<2hrs,Power,DG Fault,Fuel System Fault,FUEL LINE  BLOCKAGE WAS CLEARED,Incident,Platinum COLO,Silver,NORTH EAST,28698609_2024-07-16 05:45:00
28698060,Closed,Major,SITE DOWN @ KD1107,KD1107,I-ENG,405670,Zaria 2,Emmanuel Okolo,16/07/2024 04:24,16/07/2024 05:58,94.00000000256114,1.5666666667093525,<2hrs,Power,DG Fault,Battery Fault,"LOSS  DG  BATTERY TERMINAL WAS  ADJUSTED DL 1241, RH 1561",Incident,Silver,Silver,NORTH WEST,28698060_2024-07-16 04:24:00
28697562,Closed,Major,SITE DOWN @ KD0006,KD0006,I-ENG,402126,Birnin Gwari,Emmanuel Okolo,16/07/2024 03:54,16/07/2024 06:24,150.00000000698492,2.500000000116416,2hrs - 4hrs,Power,DG Fault,DG Air Filter,"NO ACCESS TO DUE CURFWE IN THE AREA SITE WILL VISTED BY 7AM,  AIRLOCK IN FUEL SYSTEM, IT WAS CLEARED AND DG POWERED DL 177, RH 7731",Incident,Platinum COLO,Platinum,NORTH WEST,28697562_2024-07-16 03:54:00
28696169,Closed,Major,SITE DOWN @ KD0076,KD0076,I-ENG,402194,Kafanchan 1,Emmanuel Okolo,16/07/2024 01:29,16/07/2024 03:19,110.0000000023283,1.8333333333721384,<2hrs,Power,DG Fault,Radiator Leakages,FAULTY RADIATOR  WAS WORKED ON  AND DG POWERED DL 175. RH 26013,Incident,Silver,Silver,NORTH WEST,28696169_2024-07-16 01:29:00
28693184,Closed,Major,SITE DOWN @  KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,16/07/2024 00:00,16/07/2024 09:09,548.9999999979045,9.149999999965075,>4hrs,Power,DG Fault,DG Alternator fault,FAULTY MAIN ALTERNATOR AFFECTED BY FLOOD AND WAS WORKED ON DG POWERED,Incident,Platinum COLO,Silver,NORTH WEST,28693184_2024-07-16 00:00:00
28693062,Closed,Major,SITE DOWN @ KD0101,KD0101,I-ENG,402209,Kachia Road,Emmanuel Okolo,16/07/2024 00:00,16/07/2024 00:32,31.99999999953434,0.5333333333255723,<2hrs,Power,DG Fault,Water Pump Fault,"FAULTY WATER PUMP WAS REPLACED DL 1415, RH 5669",Incident,Platinum COLO,Silver,NORTH WEST,28693062_2024-07-16 00:00:00
28767348,Closed,Major,SITE DOWN@AB1247,AB1247,I-ENG,408112,Apo,Uche Obasi,17/07/2024 23:23,17/07/2024 23:54,30.99999999627471,0.5166666666045785,<2hrs,Power,DC Power,Malfunctioning Battery,FAULTY LIB ALARM  ON DG/ LIB ALARM WAS CLEARED AND SITE WAS PUT ON MANUALL MODE/DL 750L RH 6025,Incident,Silver,Silver,NORTH WEST,28767348_2024-07-17 23:23:00
28767267,Closed,Major,SITE DOWN@KG0464,KG0464,I-ENG,406596,Ayangba,Uche Obasi,17/07/2024 23:18,17/07/2024 23:59,41.98333333013579,0.6997222221689299,<2hrs,Power,DG Fault,Generator Power Alarm,"DG UNDER FREQUENCY ALARM, IT WAS ADJUSTED AND DG POWERED/ DL 339 RH 10517",Incident,Platinum COLO,Silver,NORTH WEST,28767267_2024-07-17 23:18:00
28767277,Closed,Major,SITE DOWN AT JG0456,JG0456,I-ENG,627121,Hadeija,Usman Shaibu,17/07/2024 22:45,17/07/2024 23:21,36.00000000209548,0.6000000000349246,<2hrs,Power,DG Fault,DG In stop Mode,DG FAIL TO START ALARM DUE TO HYBRID SYNCHRONIZATION FAILURE FROM BATTERY TO DG WAS CLEARED. DL=479L DGRH=8980,Incident,Silver,Silver,NORTH EAST,28767277_2024-07-17 22:45:00
28767263,Closed,Major,SITE DOWN AT KD0902,KD0902,I-ENG,626939,Kafanchan 2,Emmanuel Okolo,17/07/2024 22:33,17/07/2024 23:24,50.999999998603016,0.8499999999767169,<2hrs,Power,DG Fault,Faulty DG Contactor,"DG FAULTY GAVE CONTACTOR WAS WORKED ON, DG POWERED DL=279L DGRH=5074",Incident,Silver,Silver,NORTH WEST,28767263_2024-07-17 22:33:00
28765097,Closed,Major,SITE DOWN AT JG0042,JG0042,I-ENG,402019,Birnin Kudu,Usman Shaibu,17/07/2024 21:17,17/07/2024 23:59,162.9833333264105,2.7163888887735084,2hrs - 4hrs,Power,DG Fault,Faulty DG Contactor,"DG FAULTY GAVE CONTACTOR WAS WORKED ON, DG POWERED. DL=745L DGRH=22867",Incident,Silver,Silver,NORTH EAST,28765097_2024-07-17 21:17:00
28764191,Closed,Major,SITE DOWN@FC2666,FC2666-Z,I-ENG,409555,"G/Lada
",Uche Obasi,17/07/2024 20:46,17/07/2024 21:54,68.00000000162981,1.133333333360497,<2hrs,Power,DG Fault,DG Coolant low,LOW COOLANT LEVEL DUE TO HIGH TEMP COOLANT WAS ADDED AND DG POWERED /DL 955L RH 5209,Incident,Silver,Silver,NORTH WEST,28764191_2024-07-17 20:46:00
28763195,Closed,Major,SITE DOWN AT KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,17/07/2024 19:57,17/07/2024 20:38,40.99999999743886,0.6833333332906477,<2hrs,Power,DG Fault,AC Breaker Fault|Tripped DG Circuit Breaker,TRIPPED DG BREAKER WAS ENABLED.,Incident,Platinum COLO,Silver,NORTH WEST,28763195_2024-07-17 19:57:00
28763160,Closed,Major,SITE DOWN AT KD0866,KD0866,I-ENG,405666,Kachia Road,Emmanuel Okolo,17/07/2024 19:55,17/07/2024 21:29,94.00000000256114,1.5666666667093525,<2hrs,Power,DG Fault,DG Coolant low,"dg high temperature due to low  coolant level, radiator was flushed, coolant level was topped, dg powered. DL= N/A DGRH=N/A",Incident,Platinum COLO,Silver,NORTH WEST,28763160_2024-07-17 19:55:00
28763303,Closed,Major,SITE DOWN AT JG0422,JG0422,I-ENG,409410,Birnin Kudu,Usman Shaibu,17/07/2024 19:18,17/07/2024 22:03,164.99999999301508,2.7499999998835847,2hrs - 4hrs,Power,DG Fault,DG In stop Mode,"DG FAIL TO ALARM DUE TO DG HYBRID SYNCHRONIZATION FAILURE FROM BATTERY TO DG. FAIL TO START ALARM WAS CLEARED, DG POWERED. DL=851L DGRH=6378",Incident,Silver,Silver,NORTH EAST,28763303_2024-07-17 19:18:00
28757969,Closed,Major,SITE DOWN@KN0039,KN0039,I-ENG,402437,Sabon Gari,Usman Shaibu,17/07/2024 16:50,17/07/2024 18:16,85.99999999743886,1.4333333332906475,<2hrs,Power,DG Fault,Faulty Priming Pump,HOOKED INJECTOR PUMP WAS SERVICED,Incident,Platinum COLO,Platinum,NORTH EAST,28757969_2024-07-17 16:50:00
28757674,Closed,Major,SITE DOWN AT KD0083,KD0083,I-ENG,402201,Zaria 2,Emmanuel Okolo,17/07/2024 16:37,17/07/2024 16:50,13.00000000046566,0.2166666666744277,<2hrs,Power,DG Fault,Fuel System Fault,FAULTY OIL SWITCH WAS WORKD ON AND DG POWERED DL 1528 DGRH 13925,Incident,Platinum COLO,Silver,NORTH WEST,28757674_2024-07-17 16:37:00
28758736,Closed,Major,SITE DOWN AT KN1668 MTN,KN1668-Z,I-ENG,409723,Kano 4,Usman Shaibu,17/07/2024 16:11,17/07/2024 17:25,74.00000000023283,1.2333333333372138,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR  PUMP WAS SERVICED,Incident,Silver,Silver,NORTH WEST,28758736_2024-07-17 16:11:00
28750126,Closed,Major,SITE DOWN AT KN0261,KN0261,I-ENG,402538,Kano 5,Usman Shaibu,17/07/2024 12:01,17/07/2024 13:40,98.99999999790452,1.6499999999650754,<2hrs,Power,Theft,Battery Theft,"THEFT ISSUE AT SITE, LIB BATTERIES WERE STOLEN, DG MANUALLY POWERED",Security,Silver,Silver,NORTH EAST,28750126_2024-07-17 12:01:00
28745876,Closed,Major,SITE DOWN AT KD0848,KD0848,I-ENG,408152,Kafanchan 2,Emmanuel Okolo,17/07/2024 10:18,17/07/2024 11:26,68.00000000162981,1.133333333360497,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL : 213 ; RH : 10221",Incident,Silver,Silver,NORTH WEST,28745876_2024-07-17 10:18:00
