Issue Number,Alarm Severity,Status,Event Title,Airtel Site ID,ISM,ATC ID,Cluster,Regional Manager,Alarm Start Time,Alarm Cleared Time,DURATION,MTTR,MTTR RANGE,Root Cause,Specific Cause,Underlying Cause,Closing Details,Site Issue Type,ATC CLASS,AIRTEL CLASS,AIRTEL REGION,key
28740744,Closed,Major,SITE DOWN AT KG0031,KG0031,I-ENG,402335,Ayangba,Uche Obasi,17/07/2024 07:53,17/07/2024 08:55,62.0,1.033333333,<2hrs,Power,Theft,Fuel Theft,"DIESEL THEFT AT SITE, DIESEL WAS TOPPED AND DG POWERED, DL : 511 ; 11898RH",Incident,Gold,Gold,NORTH WEST,28740744_2024-07-17 07:53:00
28739206,Closed,Major,SITE DOWN@KN0009,KN0009,I-ENG,402408,Kano 2,Usman Shaibu,17/07/2024 06:38,17/07/2024 07:19,40.99999999743886,0.6833333332906477,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 420L, RH 2406",Incident,Platinum,Platinum,NORTH EAST,28739206_2024-07-17 06:38:00
28738032,Closed,Major,SITE DOWN AT KD1124,KD1124,I-ENG,628595,Zaria 1,Emmanuel Okolo,17/07/2024 06:20,17/07/2024 15:06,525.9999999962747,8.766666666604578,>4hrs,Power,DG Fault,DG recovered,SITE DG WAS MOVED TO KD1123 FOR SITE INTERVENTION. DG WAS RETURED AND INSTALLED BACK TO SITE SUPPORTING THE SOLAR AT SITE,Incident,Silver,Silver,NORTH WEST,28738032_2024-07-17 06:20:00
28738935,Closed,Major,SITE DOWN@KN1668,KN1668-Z,I-ENG,409723,Kano 4,Usman Shaibu,17/07/2024 05:51,17/07/2024 06:57,65.99999999511056,1.0999999999185093,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 369L, RH  3773",Incident,Silver,Silver,NORTH WEST,28738935_2024-07-17 05:51:00
28736806,Closed,Major,SITE DOWN@AB1718,AB1718,I-ENG,629709,"G/Lada
",Uche Obasi,17/07/2024 04:52,17/07/2024 09:12,259.99999999883585,4.333333333313931,>4hrs,Power,DG Fault,Faulty DG Contactor,"FAULTY GAVE CONTACTOR  WAS WORKED ON, DG POWERED DL 200 DGRH 734",Incident,Silver,Silver,NORTH WEST,28736806_2024-07-17 04:52:00
28735862,Closed,Major,SITE DOWN AT KT0501,KT0501,I-ENG,409270,Katsina 2,Ibrahim Lawan,17/07/2024 04:06,17/07/2024 06:59,173.00000000861473,2.883333333476912,2hrs - 4hrs,Power,DG Fault,AVR Fault,DG FAULTY AVR WAS WORKED ON. DL=669L DGRH=6526,Incident,Silver,Silver,NORTH WEST,28735862_2024-07-17 04:06:00
28736505,Closed,Major,SITE DOWN@SK0414,SK0414,I-ENG,409312,Jega,John  Adejo,17/07/2024 03:54,17/07/2024 03:59,5.000000005820766,0.083333333,<2hrs,Power,DG Fault,DG Panel Alarms,"DG UNDER FREQUENCY ALARM, IT WAS ADJUSTED AND DG POWERED/ DL 488 RH 12407",Incident,Platinum COLO,Silver,NORTH WEST,28736505_2024-07-17 03:54:00
28735798,Closed,Major,SITE DOWN AT NI0136,NI0136,I-ENG,403479,Bida,Yusuf Abdullahi,17/07/2024 03:46,17/07/2024 07:46,239.9999999965076,3.999999999941792,2hrs - 4hrs,Power,DG Fault,Water Pump Fault,"DG FAULTY WATER PUMP WAS REPLACED, DG POWERED DL=937L DGRH=10340",Incident,Platinum COLO,Platinum,NORTH WEST,28735798_2024-07-17 03:46:00
28735516,Closed,Major,SITE DOWN AT KB0242,KB0242,I-ENG,402112,Koko,John  Adejo,17/07/2024 03:39,17/07/2024 04:33,53.99999999790453,0.8999999999650754,<2hrs,Power,DG Fault,DG Panel Alarms,DG FROZEN MODULE WAS RESET. DL=609L DGRH=24842,Incident,Silver,Silver,NORTH WEST,28735516_2024-07-17 03:39:00
28739314,Closed,Major,SITE DOWN@KN1868,KN1868-Z,I-ENG,409908,Kano 2,Usman Shaibu,17/07/2024 03:16,17/07/2024 09:20,364.00000000256114,6.066666666709352,>4hrs,Power,Theft,DC Cable Theft,"VANDALIZED DC CABLES WERE  REPLACED AND DG POWERED_x000D_
DL  539   RH  3775",Incident,Silver,Silver,NORTH WEST,28739314_2024-07-17 03:16:00
28734492,Closed,Major,SITE DOWN AT KT0028,KT0028,I-ENG,402560,Katsina Metro,Ibrahim Lawan,17/07/2024 02:06,17/07/2024 03:10,63.99999999906868,1.0666666666511446,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,FAULTY LIB ALARM WAS CLEARED,Incident,Platinum COLO,Platinum,NORTH WEST,28734492_2024-07-17 02:06:00
28733335,Closed,Major,SITE DOWN@AB0096,AB0096,I-ENG,400067,"G/Lada
",Uche Obasi,17/07/2024 01:52,17/07/2024 08:23,391.0000000067521,6.5166666667792015,>4hrs,Power,Theft,Human inteferance,"VANDALIZED SITE; STOLEN BUB,DG WAS POWERED MANUALLY// DL:840L; RH:12105H",Incident,Platinum COLO,Silver,NORTH WEST,28733335_2024-07-17 01:52:00
28732723,Closed,Major,SITE DOWN@KN1668,KN1668-Z,I-ENG,409723,Kano 4,Usman Shaibu,17/07/2024 00:55,17/07/2024 02:38,103.00000000046566,1.7166666666744277,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 369L, RH  3773",Incident,Silver,Silver,NORTH WEST,28732723_2024-07-17 00:55:00
28732292,Closed,Major,SITE DOWN@AB0159,AB0159,I-ENG,400079,"G/Lada
",Uche Obasi,17/07/2024 00:40,17/07/2024 07:41,420.9999999997672,7.016666666662786,>4hrs,Power,DG Fault,Generator Fault,"HIGH RISK AREA/ BURNT DG MODULE AND DG CABLE , DG MODULE WAS WORKED ON AND DG POWERED MANUALLY/ DL 2766L RH 4471",Incident,Platinum COLO,Platinum,NORTH WEST,28732292_2024-07-17 00:40:00
28731037,Closed,Major,SITE DOWN@AB1247,AB1247,I-ENG,408112,Apo,Uche Obasi,17/07/2024 00:24,17/07/2024 00:28,3.999999992083758,0.066666667,<2hrs,Power,DG Fault,DG Hard Start,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL : 788L ; RH : 6005",Incident,Silver,Silver,NORTH WEST,28731037_2024-07-17 00:24:00
28730980,Closed,Major,SITE DOWN@KN0665,KN1818,I-ENG,406909,Kano 2,Usman Shaibu,17/07/2024 00:19,17/07/2024 01:32,73.0,1.216666667,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR  PUMP WAS SERVICED /DL 412L, RH  12822",Incident,Platinum COLO,Silver,NORTH EAST,28730980_2024-07-17 00:19:00
28799591,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,18/07/2024 23:38,18/07/2024 23:59,21.98333332780749,0.3663888887967914,<2hrs,Power,DG Fault,Rectifier Fault|Overload,DG LOW FREQUENCY WAS ADJUSTED AND DG POWERED DL 1256 DGRH 16769,Incident,Silver,Silver,NORTH WEST,28799591_2024-07-18 23:38:00
28799233,Closed,Major,SITE DOWN AT KB0241,KB0241,I-ENG,402111,Yauri,John  Adejo,18/07/2024 23:36,18/07/2024 23:59,23.983333334326744,0.399722222,<2hrs,Power,DG Fault,Faulty Starter Motor,FAULTY STARTER RELAY WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28799233_2024-07-18 23:36:00
28797777,Closed,Major,SITE DOWN AT KN0785,KN0785,I-ENG,627365,Janguza,Usman Shaibu,18/07/2024 21:44,18/07/2024 22:35,50.999999998603016,0.8499999999767169,<2hrs,Power,DG Fault,AC Breaker Fault|Tripped DG Circuit Breaker,FAULTY DG LOAD BREAKER WAS ENABLED,Incident,Silver,Silver,NORTH EAST,28797777_2024-07-18 21:44:00
28797633,Closed,Major,SITE DOWN AT KD0105,KD0105,I-ENG,402222,Kafanchan 1,Emmanuel Okolo,18/07/2024 20:51,18/07/2024 21:05,13.999999993247911,0.2333333332207985,<2hrs,Power,DG Fault,Water Pump Fault,FAULTY WATER PUMP WAS WORKED AND DG POWERED DL 286 DGRH 15827,Incident,Platinum,Platinum,NORTH WEST,28797633_2024-07-18 20:51:00
28795806,Closed,Major,SITE DOWN AT KN0023,KN0023,I-ENG,402422,Sabon Gari,Usman Shaibu,18/07/2024 19:09,18/07/2024 20:53,103.99999999324793,1.7333333332207983,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR PUMP WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH EAST,28795806_2024-07-18 19:09:00
28791907,Closed,Major,SITE DOWN AT KD0866,KD0866,I-ENG,405666,Kachia Road,Emmanuel Okolo,18/07/2024 15:21,18/07/2024 16:06,45.0,0.75,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMPERATURE, COOLANT WAS ADDED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28791907_2024-07-18 15:21:00
28786760,Closed,Major,SITE DOWN AT NI0080,NI0080,I-ENG,403464,Kontagora2,Yusuf Abdullahi,18/07/2024 12:13,18/07/2024 12:43,30.00000000349246,0.5000000000582077,<2hrs,Power,Theft,AC Breaker Fault|Low Capacity Circuit Breaker,"TEAM CONFIRMED STOLEN LIB BATTERY, SITE POWERED MANUALLY DL 1018 RH 7566",Incident,Platinum,Platinum,NORTH WEST,28786760_2024-07-18 12:13:00
28780254,Closed,Major,SITE DOWN AT KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,18/07/2024 09:31,18/07/2024 10:41,70.00000000814907,1.1666666668024843,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR/IT WAS WORKED ON, DL : 868 ; RH : 17134",Incident,Platinum COLO,Silver,NORTH WEST,28780254_2024-07-18 09:31:00
28777864,Closed,Major,SITE DOWN AT KB0405,KB0405,I-ENG,409076,Zuru,John  Adejo,18/07/2024 08:20,18/07/2024 09:50,90.0,1.5,<2hrs,Power,DG Fault,DG In stop Mode,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28777864_2024-07-18 08:20:00
28773675,Closed,Major,SITE DOWN AT NI0518,NI0518,I-ENG,408307,Kontogora1,Yusuf Abdullahi,18/07/2024 05:34,18/07/2024 06:22,47.99999999930151,0.7999999999883585,<2hrs,Power,DG Fault,Water Pump Fault,"DG WATER TEMPERATURE SENSOR WAS WORKED ON, DG POWERED. DL=955L DGRH=17866",Incident,Platinum COLO,Silver,NORTH WEST,28773675_2024-07-18 05:34:00
28772088,Closed,Major,SITE DOWN@KG0391,KG0391,I-ENG,408209,Okene,Uche Obasi,18/07/2024 04:30,18/07/2024 05:47,76.99999999953434,1.2833333333255723,<2hrs,Power,DG Fault,Radiator Leakages,FAULTY RADIATOR  WAS WORKED ON  AND DG POWERED DL 878L. RH 17134,Incident,Platinum COLO,Silver,NORTH WEST,28772088_2024-07-18 04:30:00
28773135,Closed,Major,SITE DOWN AT NI0624,NI0624,I-ENG,626707,Suleja,Yusuf Abdullahi,18/07/2024 03:21,18/07/2024 06:24,183.0000000097789,3.050000000162981,2hrs - 4hrs,Power,Theft,Intrusion Status,"SITE WAS VANDALIZED: DC CABLE FROM DCDB TO BTS EQUIPMENT WAS STOLEN. INTERIM REPLACEMENT WAS MADE PENDING PERMANENT REPLACEMENT, SITE RESTORED",Incident,Silver,Silver,NORTH WEST,28773135_2024-07-18 03:21:00
28771525,Closed,Major,SITE DOWN@ZM0006,ZM0006,I-ENG,404765,Gusau,Ibrahim Lawan,18/07/2024 01:49,18/07/2024 01:56,7.000000001862645,0.1166666666977107,<2hrs,Power,DG Fault,Malfunctioning Battery,"LOOSE DG BATTERY TERMINALS WERE RE-TIGHTENED, DG POWERED. DL-745L RH=8067",Incident,Platinum COLO,Platinum,NORTH WEST,28771525_2024-07-18 01:49:00
28769293,Closed,Major,SITE DOWN@AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,18/07/2024 01:25,18/07/2024 03:04,98.99999999790452,1.6499999999650754,<2hrs,Power,Theft,DC Cable Theft,HIGH RISK AREA/ VANDALIZED DC CABLES/ CABLES WERE SOURCED FOR AND RETERMINATED/ DL 470L RH 15730,Incident,Silver,Silver,NORTH WEST,28769293_2024-07-18 01:25:00
28768734,Closed,Major,SITE DOWN@AB1247,AB1247,I-ENG,408112,Apo,Uche Obasi,18/07/2024 00:24,18/07/2024 00:28,3.999999992083758,0.066666667,<2hrs,Power,DC Power,Malfunctioning Battery,FAULTY LIB ALARM  ON DG/ LIB ALARM WAS CLEARED AND DG POWERED/DL 750L RH 6025,Incident,Silver,Silver,NORTH WEST,28768734_2024-07-18 00:24:00
28767267,Closed,Major,SITE DOWN@KG0464,KG0464,I-ENG,406596,Ayangba,Uche Obasi,18/07/2024 00:00,18/07/2024 00:06,5.999999998603016,0.1,<2hrs,Power,DG Fault,Generator Power Alarm,"DG UNDER FREQUENCY ALARM, IT WAS ADJUSTED AND DG POWERED/ DL 339 RH 10517",Incident,Platinum COLO,Silver,NORTH WEST,28767267_2024-07-18 00:00:00
28765097,Closed,Major,SITE DOWN AT JG0042,JG0042,I-ENG,402019,Birnin Kudu,Usman Shaibu,18/07/2024 00:00,18/07/2024 02:01,120.99999999627472,2.0166666666045785,2hrs - 4hrs,Power,DG Fault,Faulty DG Contactor,"DG FAULTY GAVE CONTACTOR WAS WORKED ON, DG POWERED. DL=745L DGRH=22867",Incident,Silver,Silver,NORTH EAST,28765097_2024-07-18 00:00:00
28820339,Closed,Major,SITE DOWN AT AB0921,AB0921,I-ENG,400090,Apo,Uche Obasi,19/07/2024 17:21,19/07/2024 17:58,37.00000000535511,0.6166666667559184,<2hrs,Power,DG Fault,DG Coolant low,"LOW  WATER LEVEL, WATER WAS TOPPED, DL : 807 ; RH : 12861",Incident,Silver,Silver,NORTH WEST,28820339_2024-07-19 17:21:00
28801166,Closed,Major,SITE DOWN AT JG0013+18,JG0013,I-ENG,401992,Dutse,Usman Shaibu,19/07/2024 02:28,19/07/2024 04:15,107.0000000030268,1.783333333,<2hrs,Power,DG Fault,DG Hard Start,"SYNC FAILURE  FROM HYBRID TO DG DUE TO DG FAILED TO START ALARM ,ALARM CLEARED DG POWERED",Incident,Platinum COLO,Silver,NORTH EAST,28801166_2024-07-19 02:28:00
28799233,Closed,Major,SITE DOWN AT KB0241,KB0241,I-ENG,402111,Yauri,John  Adejo,19/07/2024 00:00,19/07/2024 00:47,46.99999999604188,0.7833333332673647,<2hrs,Power,DG Fault,Faulty Starter Motor,FAULTY STARTER RELAY WAS WORKED ON,Incident,Silver,Silver,NORTH WEST,28799233_2024-07-19 00:00:00
28801438,Closed,Major,SITE DOWN AT KD0082 + SUBS,KD0082,I-ENG,402200,Kafanchan 1,Emmanuel Okolo,19/07/2024 02:48,19/07/2024 03:24,36.00000000209548,0.6000000000349246,<2hrs,Power,DG Fault,DG Oil,"LOW OIL LEVEL, ENGINE OIL WAS TOPPED AND DG POWERED",Incident,Gold,Gold,NORTH WEST,28801438_2024-07-19 02:48:00
28810658,Closed,Major,SITE DOWN AT KD0110,KD0110,I-ENG,402216,Kaduna Town,Emmanuel Okolo,19/07/2024 10:56,19/07/2024 11:06,10.000000001164151,0.1666666666860692,<2hrs,Power,DG Fault,Faulty Charging Alternator,"FAULTY CHARGING ALTERNATOR  WAS EXCITED AND DG POWERED, DL : 3354 ; RH : 9984",Incident,Platinum COLO,Silver,NORTH WEST,28810658_2024-07-19 10:56:00
28801659,Closed,Major,SITE DOWN AT KD0110,KD0110,I-ENG,402216,Kaduna Town,Emmanuel Okolo,19/07/2024 02:01,19/07/2024 07:44,343.0000000074506,5.716666666790843,>4hrs,Power,DG Fault,Generator Fault,"FAULTY DG MODULE  WAS WORKED ON, DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28801659_2024-07-19 02:01:00
28822090,Closed,Major,SITE DOWN AT KD0140,KD0140,I-ENG,402241,Kaduna Town,Emmanuel Okolo,19/07/2024 18:59,19/07/2024 20:02,62.99999999580905,1.0499999999301508,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG DL 2316 DGRH 9197",Incident,Platinum COLO,Gold,NORTH WEST,28822090_2024-07-19 18:59:00
28804594,Closed,Major,SITE DOWN AT KD0436,KD0436,I-ENG,402284,Zaria 1,Emmanuel Okolo,19/07/2024 06:44,19/07/2024 08:27,103.00000000046566,1.7166666666744277,<2hrs,Power,DG Fault,AVR Fault,"DG HIGH VOLTAGE, AVR WAS ADJUSTED AND DG POWERED",Incident,Silver,Silver,NORTH WEST,28804594_2024-07-19 06:44:00
28812933,Closed,Major,SITE DOWN AT KG0013,KG0013,I-ENG,402317,Okene,Uche Obasi,19/07/2024 07:06,19/07/2024 13:48,402.0000000006985,6.7000000000116415,>4hrs,Power,Others,Outside ATC Scope,"FSE CONFIRMS NO POWER ISSUE, BTS CABLES CARTED AWAY, stolen BTS cables replaced",Incident,Silver,Silver,NORTH WEST,28812933_2024-07-19 07:06:00
28800565,Closed,Major,SITE DOWN AT KG0013,KG0013,I-ENG,402317,Okene,Uche Obasi,19/07/2024 01:16,19/07/2024 07:06,349.99999999883585,5.833333333313931,>4hrs,Power,Others,AC/DC Cable Theft,"BTS AND ACTIVE CABLES WERE CARTED AWAY AND DG POWERED, DL : 242 ; RH : 11149",Security,Silver,Silver,NORTH WEST,28800565_2024-07-19 01:16:00
28811987,Closed,Major,SITE DOWN AT KN0020 ,KN0020,I-ENG,402419,Hotoro,Usman Shaibu,19/07/2024 11:59,19/07/2024 12:21,21.999999998370185,0.3666666666395031,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID SYNC. FAILURE DUE TO DG FAILED TO START ALARM, ALARM WAS CLEARED DL 914 RH 14655",Incident,Platinum COLO,Silver,NORTH EAST,28811987_2024-07-19 11:59:00
28818826,Closed,Major,SITE DOWN AT KN0094,KN0094,I-ENG,402490,Kano 2,Usman Shaibu,19/07/2024 16:30,19/07/2024 16:44,14.00000000372529,0.2333333333954215,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON DL 518 RH 8,094",Incident,Platinum COLO,Gold,NORTH EAST,28818826_2024-07-19 16:30:00
28818696,Closed,Major,SITE DOWN AT KN0106,KN0106,I-ENG,402493,Kano 4,Usman Shaibu,19/07/2024 16:15,19/07/2024 16:45,29.99999999301508,0.4999999998835847,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER, WATER WAS TOPPED DL 1335 RH 12,734",Incident,Platinum COLO,Silver,NORTH EAST,28818696_2024-07-19 16:15:00
28823293,Closed,Major,SITE DOWN AT KN0222 + 3 SUBS,KN0222,I-ENG,402510,Rano,Usman Shaibu,19/07/2024 20:06,19/07/2024 22:43,156.9999999983702,2.616666666639503,2hrs - 4hrs,Power,DG Fault,Rectifier Fault,FAULTY DG MODULE WAS WORKED ON,Incident,Silver,Silver,NORTH EAST,28823293_2024-07-19 20:06:00
28809082,Closed,Major,SITE DOWN AT KN0336,KN0336,I-ENG,402554,Kano 4,Usman Shaibu,19/07/2024 09:30,19/07/2024 10:22,51.99999999138527,0.8666666665230878,<2hrs,Power,DG Fault,DG Air Filter,BLOCKED FUEL LINE WAS FREED DL 564 RH 153,Incident,Platinum COLO,Silver,SOUTH SOUTH,28809082_2024-07-19 09:30:00
28802621,Closed,Major,SITE DOWN NI0051,NI0051,I-ENG,403440,Minna 2,Yusuf Abdullahi,19/07/2024 04:33,19/07/2024 09:04,271.00000000325963,4.516666666720994,>4hrs,Power,DG Fault,AC Breaker Fault|Burnt AC Breaker,"FAULTY DG MODULE, SITE WAS POWERED MANUAALY.",Incident,Silver,Silver,NORTH WEST,28802621_2024-07-19 04:33:00
28799591,Closed,Major,SITE DOWN AT KD2268,KD2268,I-ENG,405256,Kachia Road,Emmanuel Okolo,19/07/2024 00:00,19/07/2024 01:13,73.0,1.216666667,<2hrs,Power,DG Fault,Rectifier Fault|Overload,DG LOW FREQUENCY WAS ADJUSTED AND DG POWERED DL 1256 DGRH 16769,Incident,Silver,Silver,NORTH WEST,28799591_2024-07-19 00:00:00
28820303,Closed,Major,SITE DOWN AT KD0866,KD0866,I-ENG,405666,Kachia Road,Emmanuel Okolo,19/07/2024 17:27,19/07/2024 17:55,28.00000000745058,0.466666667,<2hrs,Power,DG Fault,Faulty Priming Pump,FAULTY INJECTOR  PUMP WAS SERVICED,Incident,Platinum COLO,Silver,NORTH WEST,28820303_2024-07-19 17:27:00
28826609,Closed,Major,SITE DOWN AT KN0989,KN0989,I-ENG,406552,Rano,Usman Shaibu,19/07/2024 23:52,19/07/2024 23:59,7.000000001862645,0.1166666666977107,<2hrs,Power,DG Fault,DG Electric Fuel Pump,FAULTY HAND PRIMER WAS WORKED ON,Incident,Silver,Silver,NORTH EAST,28826609_2024-07-19 23:52:00
28818850,Closed,Major,SITE DOWN AT KN2049 (MTN),KN2049,I-ENG,406553,Hotoro,Usman Shaibu,19/07/2024 16:33,19/07/2024 16:48,14.99999999650754,0.2499999999417923,<2hrs,Power,DG Fault,DG In stop Mode,"DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED DL 668 RH 15,398",Incident,Silver,Silver,NORTH EAST,28818850_2024-07-19 16:33:00
28826558,Closed,Major,SITE DOWN AT KN0881,KN0881,I-ENG,406572,Kano 4,Usman Shaibu,19/07/2024 23:40,19/07/2024 23:59,18.99999999906868,0.3166666666511446,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH  TEMP DUE TO LOW WATER LEVEL,RADIATOR WAS FLUSHED AND  WATER WAS TOPPED",Incident,Platinum COLO,Silver,NORTH EAST,28826558_2024-07-19 23:40:00
28800628,Closed,Major,SITE DOWN AT AB1232,AB1232,I-ENG,408106,Lugbe,Uche Obasi,19/07/2024 01:41,19/07/2024 02:08,26.999999993713573,0.4499999998952262,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED DL 651 DGRH 7169",Incident,Silver,Silver,NORTH WEST,28800628_2024-07-19 01:41:00
28800379,Closed,Major,SITE DOWN AT NI0518,NI0518,I-ENG,408307,Kontogora1,Yusuf Abdullahi,19/07/2024 01:34,19/07/2024 05:36,241.99999999254945,4.033333333209157,>4hrs,Power,DG Fault,Oil pressure Switch Fault,AM CONFIRMED ACCESS ISSUE.....SITE LOCATED INSIDE THE ARMY BARRACKS// FAULTY OIL SENSOR WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH WEST,28800379_2024-07-19 01:34:00
28810970,Closed,Major,SITE DOWN AT KG0549,KG0549,I-ENG,408604,Idah,Uche Obasi,19/07/2024 11:04,19/07/2024 12:11,67.00000000884756,1.116666666814126,<2hrs,Power,DC Power,AC Cable Fault|Burnt Cable,"BURNT NEUTRAL CABLE WAS RE-TERMINATED, DL : 1991 ; RH : 8790",Incident,Silver,Silver,NORTH WEST,28810970_2024-07-19 11:04:00
28812779,Closed,Major,SITE DOWN AT KN0959,KN0959,I-ENG,627521,Kano 4,Usman Shaibu,19/07/2024 12:18,19/07/2024 13:30,72.00000000419095,1.2000000000698492,<2hrs,Power,DG Fault,DG Oil,"LOW OIL PRESSURE, OIL WAS TOPPED",Incident,Silver,Silver,NORTH EAST,28812779_2024-07-19 12:18:00
28844928,Closed,Major,SITE DOWN@KB0027,KB0027,I-ENG,402095,Yauri,John  Adejo,20/07/2024 17:45,20/07/2024 18:15,29.99999999301508,0.4999999998835847,<2hrs,Power,Others,DC Cable Theft,"RS ADEJO CONFIRMED SITE WAS VANDALISE AND LIB BATTERY WAS STOLEN, DG POWERED ON MANUAL _x000D_
DL:319_x000D_
GRH:9773",Incident,Platinum,Platinum,NORTH WEST,28844928_2024-07-20 17:45:00
28832289,Closed,Major,SITE DOWN@KB0270+SUBS,KB0270,I-ENG,402115,Jega,John  Adejo,20/07/2024 08:00,20/07/2024 09:00,59.99999999650754,0.9999999999417925,<2hrs,Power,DG Fault,DG Fuel Filter,"FSE FALALU CONFIRMED BLOCKED DIESEL LINE, IT WAS WORKED ON_x000D_
DL:630_x000D_
GRH:15178",Incident,Silver,Silver,NORTH WEST,28832289_2024-07-20 08:00:00
28840858,Closed,Major,SITE DOWN@KN0025,KN0025,I-ENG,402329,Kano 2,Usman Shaibu,20/07/2024 15:00,20/07/2024 16:00,59.99999999650754,0.9999999999417925,<2hrs,Power,DG Fault,AVR Fault,"RM USMAN CONFIRMED FAULTY AVR, IT WAS WORKED ON_x000D_
DL:420_x000D_
GRH:9018",Incident,Platinum COLO,Gold,NORTH EAST,28840858_2024-07-20 15:00:00
28836573,Closed,Major,SITE DOWN @ KG0052,KG0052,I-ENG,402352,Lokoja,Uche Obasi,20/07/2024 11:08,20/07/2024 11:33,24.999999997671694,0.4166666666278615,<2hrs,Power,ATS Fault,Contactor Fault,"FAILED GAVE CONTACTOR WAS BYPASSED DL 367, RH 11491",Incident,Silver,Silver,NORTH WEST,28836573_2024-07-20 11:08:00
28845468,Closed,Major,SITE DOWN@KN0016,KN0016,I-ENG,402415,Sabon Gari,Usman Shaibu,20/07/2024 17:35,20/07/2024 18:00,24.999999997671694,0.4166666666278615,<2hrs,Power,DG Fault,Faulty Battery,"RM USMAN CONFIRMED FLAT DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE_x000D_
DL:1143_x000D_
GRH:3778",Incident,Platinum COLO,Platinum,NORTH EAST,28845468_2024-07-20 17:35:00
28848345,Closed,Major,SITE DOWN AT KN0058,KN0058,I-ENG,402455,Kano 6,Usman Shaibu,20/07/2024 20:39,20/07/2024 21:59,79.99999999883585,1.3333333333139308,<2hrs,Power,DG Fault,DG Alternator fault,"FAULTY MAIN ALTERNATOR, SITE POWERED WITH BUB",Incident,Silver,Silver,NORTH EAST,28848345_2024-07-20 20:39:00
28845255,Closed,Major,SITE DOWN@KN0058,KN0058,I-ENG,402455,Kano 6,Usman Shaibu,20/07/2024 16:35,20/07/2024 17:47,72.00000000419095,1.2000000000698492,<2hrs,Power,DG Fault,DG Alternator fault,"FSE GODWIN CONFIRMED FAULTY MAIN ALTERNATOR, SITE WAS POWERED ON BUB_x000D_
DL:287_x000D_
GRH:16412",Incident,Silver,Silver,NORTH EAST,28845255_2024-07-20 16:35:00
28837962,Closed,Major,SITE DOWN@KN0058,KN0058,I-ENG,402455,Kano 6,Usman Shaibu,20/07/2024 12:30,20/07/2024 13:30,59.99999999650754,0.9999999999417925,<2hrs,Power,DG Fault,DG Alternator fault,"FSE GODWIN CONFIRMED FAULTY MAIN ALTERNATOR, SITE WAS POWERED ON BUB_x000D_
DL:287_x000D_
GRH:16412",Incident,Silver,Silver,NORTH EAST,28837962_2024-07-20 12:30:00
28834666,Closed,Major,SITE DOWN@KN0058+4,KN0058,I-ENG,402455,Kano 6,Usman Shaibu,20/07/2024 10:00,20/07/2024 12:00,120.00000000349246,2.000000000058208,2hrs - 4hrs,Power,DG Fault,DG Alternator fault,"FSE GODWIN CONFIRMED FAULTY MAIN ALTERNATOR, SITE WAS POWERED ON BUB_x000D_
DL:287_x000D_
GRH:16412",Incident,Silver,Silver,NORTH EAST,28834666_2024-07-20 10:00:00
28845538,Closed,Major,SITE DOWN@KN0094_MTN,KN0094,I-ENG,402490,Kano 2,Usman Shaibu,20/07/2024 20:20,20/07/2024 21:13,52.53333333414048,0.875555556,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL, DIESEL WAS ADDED DL 1534 RH 8107",Incident,Platinum COLO,Gold,NORTH EAST,28845538_2024-07-20 20:20:28
28841388,Closed,Major,SITE DOWN@KN0222,KN0222,I-ENG,402510,Rano,Usman Shaibu,20/07/2024 15:30,20/07/2024 16:00,29.99999999301508,0.4999999998835847,<2hrs,Power,DC Power,Rectifier Fault|Loose Connection,"RM USMAN CONFIRMED FAULTY CSU, IT WAS WORKED ON_x000D_
DL:143_x000D_
GRH:1414",Incident,Silver,Silver,NORTH EAST,28841388_2024-07-20 15:30:00
28846764,New,Major,SITE DOWN@NI0051+3,NI0051,I-ENG,403440,Minna 2,Yusuf Abdullahi,20/07/2024 16:47,20/07/2024 23:59,432.7833333,7.213055555534083,>4hrs,Power,DG Fault,,FAULTY KICKSTARTER WAS REPLACED,Incident,Silver,Silver,NORTH WEST,28846764_2024-07-20 16:47:12
28828918,Closed,Major,SITE DOWN@NI0342+2,NI0342,I-ENG,403527,Tegina,Yusuf Abdullahi,20/07/2024 04:18,20/07/2024 16:57,759.0,12.650000000023285,>4hrs,Power,Others,DC Cable Fault|Damaged DC Cable,"VANDALIZED DC POWER CABLE FROM RECTIFIER WAS REPLACED DL 347 RH 19,714",Incident,Silver,Silver,NORTH WEST,28828918_2024-07-20 04:18:00
28826928,Closed,Major,SITE DOWN AT KD1099,KD1099,I-ENG,405051,Kaduna Town,Emmanuel Okolo,20/07/2024 01:12,20/07/2024 01:54,42.00000000069849,0.7000000000116415,<2hrs,Power,DG Fault,DG Hard Start,"DG FAIL TO START ALARM WAS CLEARED, DG POWERED. DL 513 DGRH 1968",Incident,Silver,Silver,NORTH WEST,28826928_2024-07-20 01:12:00
28828932,Closed,Major,SITE DOWN AT KD1044,KD1044,I-ENG,405671,Birnin Gwari,Emmanuel Okolo,20/07/2024 03:30,20/07/2024 06:35,184.9999999953434,3.083333333255723,2hrs - 4hrs,Power,DG Fault,DG Hard Start,DG FAIL TO START ALARM// ALARM WAS CLEARED AND DG POWERED DL 425 DGRH 845,Incident,Silver,Silver,NORTH WEST,28828932_2024-07-20 03:30:00
28826609,Closed,Major,SITE DOWN AT KN0989,KN0989,I-ENG,406552,Rano,Usman Shaibu,20/07/2024 00:00,20/07/2024 00:49,49.00000000256114,0.8166666667093523,<2hrs,Power,DG Fault,DG Electric Fuel Pump,FAULTY HAND PRIMER WAS WORKED ON,Incident,Silver,Silver,NORTH EAST,28826609_2024-07-20 00:00:00
28846283,Closed,Major,SITE DOWN@KN2049_MTN,KN2049,I-ENG,406553,Hotoro,Usman Shaibu,20/07/2024 18:59,20/07/2024 19:10,10.999999993946403,0.183333333,<2hrs,Power,DG Fault,Faulty Battery,"FSE ISAAC CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL;635_x000D_
GRH:15412",Incident,Silver,Silver,NORTH EAST,28846283_2024-07-20 18:59:00
28831141,Closed,Major,SITE DOWN AT KN2038,KN2038,I-ENG,406563,Kano 3,Usman Shaibu,20/07/2024 06:01,20/07/2024 07:10,68.99999999441206,1.1499999999068675,<2hrs,Power,ATS Fault,Faulty DG Contactor,"FSE SAIDU CONFIRMED FAULTY GAVE CONTACTOR, IT WAS WORKED ON _x000D_
DL:378_x000D_
GRH:4175",Incident,Silver,Silver,NORTH EAST,28831141_2024-07-20 06:01:00
28836603,Closed,Major,SITE DOWN@KN0881,KN0881,I-ENG,406572,Kano 4,Usman Shaibu,20/07/2024 11:35,20/07/2024 12:00,24.999999997671694,0.4166666666278615,<2hrs,Power,DG Fault,Generator Power Alarm,"FSE UMARU CONFIRMED DG UNDER VOLTAGE. IT WAS ADJUSTED AND DG POWERED_x000D_
DL:689_x000D_
GRH:646",Incident,Platinum COLO,Silver,NORTH EAST,28836603_2024-07-20 11:35:00
28826558,Closed,Major,SITE DOWN AT KN0881,KN0881,I-ENG,406572,Kano 4,Usman Shaibu,20/07/2024 00:00,20/07/2024 00:21,20.99999999511056,0.3499999999185093,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH  TEMP DUE TO LOW WATER LEVEL,RADIATOR WAS FLUSHED AND  WATER WAS TOPPED",Incident,Platinum COLO,Silver,NORTH EAST,28826558_2024-07-20 00:00:00
28828030,Closed,Major,SITE DOWN AT KG0464,KG0464,I-ENG,406596,Ayangba,Uche Obasi,20/07/2024 03:09,20/07/2024 03:53,44.00000000721775,0.7333333334536292,<2hrs,Power,DG Fault,Faulty Control Panel,UNDER FREQUENCY ALARM WAS ADJUSTED AND DG POWERED DL 427 DGRH 835,Incident,Platinum COLO,Silver,NORTH WEST,28828030_2024-07-20 03:09:00
28827310,Closed,Major,SITE DOWN AT KG0464,KG0464,I-ENG,406596,Ayangba,Uche Obasi,20/07/2024 02:10,20/07/2024 02:32,21.999999998370185,0.3666666666395031,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED, DL 249 RH 10536",Incident,Platinum COLO,Silver,NORTH WEST,28827310_2024-07-20 02:10:00
28849027,Closed,Major,SITE DOWN AT KD0805,KD0805,I-ENG,407888,Zaria 1,Emmanuel Okolo,20/07/2024 21:31,20/07/2024 21:38,7.000000001862645,0.1166666666977107,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH  TEMP DUE TO LOW WATER LEVEL,RADIATOR WAS FLUSHED AND  WATER WAS TOPPED",Incident,Platinum COLO,Silver,NORTH WEST,28849027_2024-07-20 21:31:00
28830916,Closed,Major,SITE DOWN AT KD0848,KD0848,I-ENG,408152,Kafanchan 2,Emmanuel Okolo,20/07/2024 06:27,20/07/2024 08:16,108.99999999906868,1.8166666666511448,<2hrs,Power,Fuel Outage,Low Fuel,"LOW DEISEL LEVEL// DIESEL WAS TOPPED AND DG POWERED  DL 933, RH 10250",Incident,Silver,Silver,NORTH WEST,28830916_2024-07-20 06:27:00
28828726,Closed,Major,SITE DOWN AT KB0402,KB0402,I-ENG,409203,Kebbi Metro,John  Adejo,20/07/2024 03:26,20/07/2024 04:04,37.99999999813736,0.6333333333022892,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH  TEMP DUE TO LOW WATER LEVEL,RADIATOR WAS FLUSHED AND  WATER WAS TOPPED",Incident,Platinum COLO,Silver,NORTH WEST,28828726_2024-07-20 03:26:00
28835190,Closed,Major,SITE DOWN @ KD0915,KD0915,I-ENG,409284,Pambegwa,Emmanuel Okolo,20/07/2024 09:34,20/07/2024 11:03,89.00000000721775,1.4833333334536292,<2hrs,Power,DG Fault,Generator Fault,"FAULTY DG MODULE  WAS WORKED ON DL 933, RH 10250",Incident,Platinum COLO,Silver,NORTH WEST,28835190_2024-07-20 09:34:00
28830394,Closed,Major,SITE DOWN AT KD0915,KD0915,I-ENG,409284,Pambegwa,Emmanuel Okolo,20/07/2024 05:20,20/07/2024 06:23,63.00000000628643,1.0500000001047738,<2hrs,Power,DG Fault,Generator Power Alarm,"DG LOW VOLTAGE, AVR WAS ADJUSTED AND DG POWERED",Incident,Platinum COLO,Silver,NORTH WEST,28830394_2024-07-20 05:20:00
28846868,Closed,Major,SITE DOWN@KN0806,KN0806,I-ENG,626033,Janguza,Usman Shaibu,20/07/2024 19:15,20/07/2024 22:12,177.0000000006985,2.950000000011641,2hrs - 4hrs,Power,DG Fault,Hybrid Fault,"HYBRID SYNC. FAILURE DUE TO DG FAILED TO START ALARM, ALARM WAS CLEARED AND DG POWERED DL 1395 RH 4,552",Incident,Silver,Silver,NORTH EAST,28846868_2024-07-20 19:15:00
28846514,Closed,Major,SITE DOWN @ AB1344,AB1344,I-ENG,627454,"G/Lada
",Uche Obasi,20/07/2024 18:25,20/07/2024 18:33,8.000000005122274,0.1333333334187045,<2hrs,Power,DG Fault,Water Pump Fault,"FAULTY WATER PUMP WAS WORKED ON AND DG POWERED  DL 1032, RH 4893",Incident,Silver,Silver,NORTH WEST,28846514_2024-07-20 18:25:00
28843201,Closed,Major,SITE DOWN @ AB1344,AB1344,I-ENG,627454,"G/Lada
",Uche Obasi,20/07/2024 15:28,20/07/2024 15:48,20.000000002328303,0.3333333333721384,<2hrs,Power,DG Fault,Water Pump Fault,"FAULTY WATER PUMP WAS WORKED ON AND DG POWERED  DL 1032, RH 4893",Incident,Silver,Silver,NORTH WEST,28843201_2024-07-20 15:28:00
28847520,Closed,Major,SITE DOWN AT KN0959,KN0959,I-ENG,627521,Kano 4,Usman Shaibu,20/07/2024 19:45,20/07/2024 20:58,73.00000000745058,1.216666666790843,<2hrs,Power,DG Fault,DG Oil,"DG LOW OIL PRESSURE, OIL WAS TOPPED",Incident,Silver,Silver,NORTH EAST,28847520_2024-07-20 19:45:00
28836529,Closed,Major,SITE DOWN@NI0480,NI0480,I-ENG,627829,Minna 2,Yusuf Abdullahi,20/07/2024 11:30,20/07/2024 12:45,75.00000000349246,1.2500000000582077,<2hrs,Power,ATS Fault,Faulty DG Contactor,"RS RAPHEAL CONFIRMED FAILED GAVE CONTACTOR, IT WAS BYPASS_x000D_
DL:750_x000D_
GRH:5180",Incident,Silver,Silver,NORTH WEST,28836529_2024-07-20 11:30:00
28848739,Closed,Major,SITE DOWN AT KN0919,KN0919,I-ENG,627941,Kano 6,Usman Shaibu,20/07/2024 21:05,20/07/2024 23:59,174.00000000139698,2.900000000023283,2hrs - 4hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS EXCITED DL 339 RH 4,160",Incident,Silver,Silver,NORTH EAST,28848739_2024-07-20 21:05:00
28829985,Closed,Major,SITE DOWN AT KN0808,KN0808,I-ENG,628874,Kano 4,Usman Shaibu,20/07/2024 05:17,20/07/2024 11:00,343.0000000074506,5.716666666790843,>4hrs,Power,DG Fault,Faulty Priming Pump,"FSE UMARU CONFIRMED FAULTY INJECTOR PUMP, IT WAS WORKED ON_x000D_
DL:510_x000D_
GRH:8190",Incident,Silver,Silver,NORTH EAST,28829985_2024-07-20 05:17:00
28874038,Closed,Major,SITE DOWN AT KD0062,KD0062,I-ENG,402180,Zaria 2,Emmanuel Okolo,21/07/2024 23:24,21/07/2024 23:59,35.983333331532776,0.5997222221922129,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR  WAS WORKED ON  AND DG POWERED, 217DL ; 9569RH",Incident,Silver,Silver,NORTH EAST,28874038_2024-07-21 23:24:00
28872742,Closed,Major,SITE DOWN AT KN0205,KN0205,I-ENG,402498,Kano 6,Usman Shaibu,21/07/2024 22:07,21/07/2024 22:47,40.00000000465661,0.6666666667442769,<2hrs,Power,DG Fault,DG Oil,"DG LOW OIL PRESSURE, OIL WAS TOPPED DL 256 RH 12,426",Incident,Silver,Silver,NORTH WEST,28872742_2024-07-21 22:07:00
28871701,Closed,Major,SITE DOWN AT AB1581,AB1581,I-ENG,628518,Lugbe,Uche Obasi,21/07/2024 20:26,21/07/2024 23:59,213.98333332501352,3.5663888887502253,2hrs - 4hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY MAIN ALTERNATOR WAS REPLACED AND DG POWERED , 901DL ;  1025RH",Incident,Silver,Silver,NORTH WEST,28871701_2024-07-21 20:26:00
28869106,Closed,Major,SITE DOWN@ NI0569,NI0569,I-ENG,627012,Tegina,Yusuf Abdullahi,21/07/2024 18:55,21/07/2024 19:21,26.000000000931323,0.4333333333488554,<2hrs,Power,DG Fault,DG Coolant low,"FSE KAREEM CONFIRMED HIGH TEMP ON DG DUE TO LOW WATER LEVEL IN RADIATOR, RADIATOR FLUSHED AND WATER WAS ADDED",Incident,Silver,Silver,NORTH WEST,28869106_2024-07-21 18:55:00
28867616,Closed,Major,SITE DOWN @ KD0472,KD0472,I-ENG,402306,Kachia Road,Emmanuel Okolo,21/07/2024 17:13,21/07/2024 19:48,154.99999999185093,2.5833333331975155,2hrs - 4hrs,Power,DC Power,DC Cable Fault|Damaged DC Cable,"BURNT LOAD CABLE WAS  RETERMINATED DL 1524, RH 12366",Incident,Silver,Silver,NORTH WEST,28867616_2024-07-21 17:13:00
28866878,Closed,Major,SITE DOWN@KN1901_MTN,KN1901,I-ENG,406565,Sabon Gari,Usman Shaibu,21/07/2024 16:45,21/07/2024 17:00,15.00000000698492,0.2500000001164153,<2hrs,Power,DG Fault,Faulty Battery,"FSE ISAAC CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL:505_x000D_
GRH:957",Incident,Silver,Silver,NORTH EAST,28866878_2024-07-21 16:45:00
28866610,Closed,Major,SITE DOWN@KN0937,KN0937,I-ENG,627823,Kano 2,Usman Shaibu,21/07/2024 16:45,21/07/2024 17:14,29.00000000023283,0.4833333333372138,<2hrs,Power,DG Fault,Faulty Priming Pump,"FSE DANIEL  CONFIRMED FAULTY INJECTOR PUMP, IT WAS WORKED ON_x000D_
DL:400_x000D_
GRH:5502",Incident,Silver,Silver,NORTH WEST,28866610_2024-07-21 16:45:00
28865781,Closed,Major,SITE DOWN@KN2049_MTN,KN2049,I-ENG,406553,Hotoro,Usman Shaibu,21/07/2024 16:00,21/07/2024 16:10,10.000000001164151,0.1666666666860692,<2hrs,Power,DC Power,Faulty Battery,"FSE ISAAC CONFIRMED DG FAILED TO START DUE TO FAULTY DELTA ORION_x000D_
DL:609_x000D_
GRH:15424",Incident,Silver,Silver,NORTH EAST,28865781_2024-07-21 16:00:00
28862890,Closed,Major,SITE DOWN@KN1046,KN1046,I-ENG,628609,Janguza,Usman Shaibu,21/07/2024 13:55,21/07/2024 14:20,24.999999997671694,0.4166666666278615,<2hrs,Power,DG Fault,Faulty Priming Pump,"RS SULEIMAN CONFIRMED FAULTY INJECTOR PUMP, IT WAS WORKED ON_x000D_
DL:309_x000D_
GRH:3213",Incident,Silver,Silver,NORTH WEST,28862890_2024-07-21 13:55:00
28856880,Closed,Major,SITE DOWN@KN1901_MTN,KN1901,I-ENG,406565,Sabon Gari,Usman Shaibu,21/07/2024 08:59,21/07/2024 09:17,18.000000006286427,0.3000000001047738,<2hrs,Power,DG Fault,Faulty Battery,"FSE ISAAC CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL:276_x000D_
GRH:956",Incident,Silver,Silver,NORTH WEST,28856880_2024-07-21 08:59:00
28856571,Closed,Major,SITE DOWN@NI0051,NI0051,I-ENG,403440,Minna 2,Yusuf Abdullahi,21/07/2024 08:30,21/07/2024 10:00,90.0,1.5,<2hrs,Power,DG Fault,Faulty Starter Motor,"RS RAPHEALCONFIRMED FAULTY KICK STARTER, IT WAS REPLACED",Incident,Gold,Gold,NORTH WEST,28856571_2024-07-21 08:30:00
28856106,Closed,Major,SITE DOWN@NI0065,NI0065,I-ENG,403451,Kontogora1,Yusuf Abdullahi,21/07/2024 08:00,21/07/2024 08:30,29.99999999301508,0.4999999998835847,<2hrs,Power,DG Fault,Faulty Priming Pump,"RS COSMOS CONFIRMED FAULTY INJECTOR PUMP, IT WAS WORKED ON_x000D_
DL:539_x000D_
GRH:11112",Incident,Gold,Gold,NORTH EAST,28856106_2024-07-21 08:00:00
28855038,Closed,Major,SITE DOWN AT KN0092,KN0092,I-ENG,402488,Kano 2,Usman Shaibu,21/07/2024 06:36,21/07/2024 06:59,23.00000000162981,0.3833333333604969,<2hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS EXCITED DL 614 RH 6,695",Incident,Silver,Silver,NORTH EAST,28855038_2024-07-21 06:36:00
28854853,Closed,Major,SITE DOWN AT KN0058,KN0058,I-ENG,402455,Kano 6,Usman Shaibu,21/07/2024 06:33,21/07/2024 07:02,29.00000000023283,0.4833333333372138,<2hrs,Power,DG Fault,DG Alternator fault,"FAULTY MAIN ALTERNATOR, SITE POWERED WITH BUB",Incident,Silver,Silver,NORTH WEST,28854853_2024-07-21 06:33:00
28854356,Closed,Major,SITE DOWN AT AB0921,AB0921,I-ENG,400090,Apo,Uche Obasi,21/07/2024 05:31,21/07/2024 07:46,135.0,2.25,2hrs - 4hrs,Power,ATS Fault,ATS Fault|DG Contactor,BURNT ATS PANEL WAS BYPASSED AND DG POWERED,Incident,Silver,Silver,NORTH WEST,28854356_2024-07-21 05:31:00
28853777,Closed,Major,SITE DOWN AT KD0848,KD0848,I-ENG,408152,Kafanchan 2,Emmanuel Okolo,21/07/2024 04:52,21/07/2024 07:01,129.00000000139698,2.150000000023283,2hrs - 4hrs,Power,ATS Fault,Faulty Control Panel,FAULTY GAVE CONTACTOR  WAS WORKED ON,Incident,Platinum COLO,Silver,NORTH EAST,28853777_2024-07-21 04:52:00
28853556,Closed,Major,SITE DOWN AT JG0231,JG0231,I-ENG,404913,Dutse,Usman Shaibu,21/07/2024 04:48,21/07/2024 06:00,72.00000000419095,1.2000000000698492,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER, WATER WAS TOPPED DL 303 RH 18,395",Incident,Silver,Silver,NORTH EAST,28853556_2024-07-21 04:48:00
28852645,Closed,Major,SITE DOWN AT KN0058,KN0058,I-ENG,402455,Kano 6,Usman Shaibu,21/07/2024 03:29,21/07/2024 04:01,31.99999999953434,0.5333333333255723,<2hrs,Power,DG Fault,DG Alternator fault,"FAULTY MAIN ALTERNATOR, BUB WAS POWERED",Incident,Silver,Silver,NORTH WEST,28852645_2024-07-21 03:29:00
28852399,Closed,Major,SITE DOWN AT AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,21/07/2024 02:49,21/07/2024 06:17,208.00000000745047,3.466666666790843,2hrs - 4hrs,Power,Theft,AC/DC Cable Theft,VANDALISED DC CABLE FROM RECTIFIER TO DCDB WAS REPLACED,Security,Silver,Silver,NORTH WEST,28852399_2024-07-21 02:49:00
28852345,Closed,Major,SITE DOWN AT KD1130,KD1130,I-ENG,628598,Kafanchan 2,Emmanuel Okolo,21/07/2024 02:34,21/07/2024 06:46,252.00000000419087,4.200000000069849,>4hrs,Power,DG Fault,Faulty DG Starter Relay,"FLAT DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG",Incident,Silver,Silver,NORTH EAST,28852345_2024-07-21 02:34:00
28852569,Closed,Major,SITE DOWN AT KN0245,KN0245,I-ENG,402527,Kano 6,Usman Shaibu,21/07/2024 02:13,21/07/2024 04:47,153.99999999906868,2.5666666666511446,2hrs - 4hrs,Power,DG Fault,Faulty Battery,"FLAT DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE DL 299 RH 9,065",Incident,Platinum COLO,Silver,NORTH WEST,28852569_2024-07-21 02:13:00
28851324,Closed,Major,SITE DOWN AT NI0514,NI0514,I-ENG,408296,Suleja,Yusuf Abdullahi,21/07/2024 01:20,21/07/2024 02:21,60.99999999976717,1.0166666666627862,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP. DUE TO LOW WATER LEVEL, WATER WAS TOPPED DL 388 RH 11,182",Incident,Silver,Silver,NORTH WEST,28851324_2024-07-21 01:20:00
28851740,Closed,Major,SITE DOWN AT AB1509,AB1509,I-ENG,628141,Kubwa,Uche Obasi,21/07/2024 01:15,21/07/2024 03:52,156.9999999983702,2.616666666639503,2hrs - 4hrs,Power,DG Fault,Fuel System Fault,"FAULTY FUEL PUMP WAS WORKED ON, 1121L ; 3568RH",Incident,Silver,Silver,NORTH EAST,28851740_2024-07-21 01:15:00
28848739,Closed,Major,SITE DOWN AT KN0919,KN0919,I-ENG,627941,Kano 6,Usman Shaibu,21/07/2024 00:00,21/07/2024 02:06,126.00000000209548,2.1000000000349246,2hrs - 4hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS EXCITED DL 339 RH 4,160",Incident,Silver,Silver,NORTH WEST,28848739_2024-07-21 00:00:00
28846764,Closed,Major,SITE DOWN@NI0051+3,NI0051,I-ENG,403440,Minna 2,Yusuf Abdullahi,21/07/2024 00:00,21/07/2024 06:00,360.0,6.0,>4hrs,Power,DG Fault,Faulty Starter Motor,High Risk Area/Bandit zone Faulty kick starter was replaced,Incident,Silver,Silver,NORTH WEST,28846764_2024-07-21 00:00:00
28907173,Closed,Major,SITE DOWN@JG0032,JG0032,I-ENG,402011,Birnin Kudu,Usman Shaibu,22/07/2024 23:45,22/07/2024 23:59,14.98333332594484,0.2497222220990806,<2hrs,Power,ATS Fault,ATS Fault,"RS HARUNA CONFIRMED BURNT ATS SIGNAL CABLE, IT WAS WORKED ON  _x000D_
DL:732_x000D_
GRH:3533",Incident,Silver,Silver,NORTH EAST,28907173_2024-07-22 23:45:00
28907126,Closed,Major,SITE DOWN @ SK0470,SK0470,I-ENG,627727,Sokoto 2,John  Adejo,22/07/2024 22:00,22/07/2024 22:45,45.0,0.75,<2hrs,Power,DG Fault,Faulty Fuel Solenoid,"FAULTY SOLENIOD SWITCH WAS WORKED ON AND DG POWERED DL 655, RH 11195",Incident,Silver,Silver,NORTH WEST,28907126_2024-07-22 22:00:00
28904722,Closed,Major,SITE DOWN@NI0300,NI0300,I-ENG,403502,Suleja,Yusuf Abdullahi,22/07/2024 21:00,22/07/2024 21:20,20.000000002328303,0.3333333333721384,<2hrs,Power,DG Fault,Generator Failure,"RS RAPHAEL CONFIRMED LOW DG FREQUENCY, IT WAS ADJUSTED_x000D_
DL:301_x000D_
GRH:7511",Incident,Platinum COLO,Silver,NORTH WEST,28904722_2024-07-22 21:00:00
28903611,Closed,Major,SITE DOWN@KB0278,KB0278,I-ENG,402120,Kebbi Metro,John  Adejo,22/07/2024 20:00,22/07/2024 20:40,39.999999994179234,0.6666666665696539,<2hrs,Power,DG Fault,Faulty Battery,"FSE ABRAHAM CONFIRMED FLAT DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE",Incident,Silver,Silver,NORTH WEST,28903611_2024-07-22 20:00:00
28903246,Closed,Major,SITE DOWN@KN0245,KN0245,I-ENG,402527,Kano 6,Usman Shaibu,22/07/2024 19:58,22/07/2024 20:29,31.00000000675209,0.5166666667792015,<2hrs,Power,DG Fault,Faulty Charging Alternator,"RM USMAN CONFIRMED FAULTY CHARGING ALTERNATOR, IT WAS EXCITED_x000D_
DL:303_x000D_
GRH:9070",Incident,Silver,Silver,NORTH EAST,28903246_2024-07-22 19:58:00
28906456,Closed,Major,SITE DOWN @ KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,22/07/2024 19:54,22/07/2024 20:25,30.99999999627471,0.5166666666045785,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"FAULTY LIB BATTERY WAS ISOLATED AND DG POWERED  DL 1082, RH 13925",Incident,Platinum COLO,Silver,NORTH WEST,28906456_2024-07-22 19:54:00
28899988,Closed,Major,SITE DOWN AT KN0201,KN0201,I-ENG,402495,Janguza,Usman Shaibu,22/07/2024 17:17,22/07/2024 17:30,13.00000000046566,0.2166666666744277,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON.DL 418L,RH 11164",Incident,Silver,Silver,NORTH EAST,28899988_2024-07-22 17:17:00
28899329,Closed,Major,SITE DOWN AT AB0008,AB0008,I-ENG,400007,CBD,Uche Obasi,22/07/2024 16:02,22/07/2024 17:03,60.99999999976717,1.0166666666627862,<2hrs,Power,DG Fault,Faulty Starter Motor,"FAULTY HAND PRIMER WAS WORKED 0N.DL 380L,RH 770",Incident,Platinum COLO,Platinum,NORTH WEST,28899329_2024-07-22 16:02:00
28898607,Closed,Major,SITE DOWN AT AB0652,AB0652,I-ENG,404850,JAHI/KUBWA RD,Uche Obasi,22/07/2024 15:49,22/07/2024 16:55,65.99999999511056,1.0999999999185093,<2hrs,Power,DG Fault,Generator Failure,"HYBRID SYNC FAILURE DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED .DL 797L,RH 17101",Incident,Silver,Silver,NORTH WEST,28898607_2024-07-22 15:49:00
28897666,Closed,Major,SITE DOWN AT AB0699,AB0699,I-ENG,628487,Apo,Uche Obasi,22/07/2024 14:36,22/07/2024 17:15,159.00000000488944,2.6500000000814907,2hrs - 4hrs,Power,DG Fault,Generator Failure,"HYBRID SYNC FAILURE DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED .DL NOT VISIBLE",Incident,Silver,Silver,NORTH WEST,28897666_2024-07-22 14:36:00
28892524,Closed,Major,SITE DOWN AT KN1818,KN1818,I-ENG,406909,Kano 2,Usman Shaibu,22/07/2024 12:58,22/07/2024 13:29,30.99999999627471,0.5166666666045785,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS SERVICED.DL 830L,RH 12951",Incident,Platinum COLO,Silver,NORTH EAST,28892524_2024-07-22 12:58:00
28890653,Closed,Major,SITE DOWN AT NI0080,NI0080,I-ENG,403464,Kontagora2,Yusuf Abdullahi,22/07/2024 12:57,22/07/2024 14:51,114.00000000488944,1.9000000000814907,<2hrs,Power,DG Fault,DG Panel Fault,"DG FAULTY MODULE WAS WORKED ON, DG POWERED. DL=777L DGRH= 7658",Incident,Platinum,Platinum,NORTH WEST,28890653_2024-07-22 12:57:00
28896131,Closed,Major,SITE DOWN AT KG0087,KG0087,I-ENG,402371,Lokoja,Uche Obasi,22/07/2024 12:36,22/07/2024 14:00,84.00000000139698,1.400000000023283,<2hrs,Power,DG Fault,Generator Failure,"EMERGENCY DG SHUTDOWN ,DG WAS POWERED MANUALLY .DL 236L,RH 14580",Incident,Platinum,Platinum,NORTH WEST,28896131_2024-07-22 12:36:00
28889655,Closed,Major,SITE DOWN AT KN0806,KN0806,I-ENG,626033,Janguza,Usman Shaibu,22/07/2024 11:29,22/07/2024 11:41,11.999999997206032,0.1999999999534338,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"FAULTY LIB BATTERY,DG WAS POWERED MANUALLY PENDING LIB BATTERY REPLACEMENT .DL 531L,RH 7086.",Incident,Silver,Silver,NORTH EAST,28889655_2024-07-22 11:29:00
28884867,Closed,Major,SITE DOWN AT AB0657,AB0657,I-ENG,628466,JAHI/KUBWA RD,Uche Obasi,22/07/2024 09:23,22/07/2024 11:45,142.00000000186265,2.3666666666977108,2hrs - 4hrs,Power,DG Fault,DG Panel Alarms,"HYBRID SYNC FAILURE DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED .DL NOT VISIBLE ,RH NOT VISIBLE .",Incident,Silver,Silver,NORTH WEST,28884867_2024-07-22 09:23:00
28883641,Closed,Major,SITE DOWN AT AB0137,AB0137,I-ENG,400078,"G/Lada
",Uche Obasi,22/07/2024 08:12,22/07/2024 08:33,20.99999999511056,0.3499999999185093,<2hrs,Power,DG Fault,DC Cable Fault|Burnt DC Cable,BURNT AMOURED CABLE FROM DG TO RECTIFIER WAS RETERMINATED,Incident,Platinum COLO,Silver,NORTH WEST,28883641_2024-07-22 08:12:00
28879951,Closed,Major,SITE DOWN AT KN0310,KN0310,I-ENG,402545,Kano 3,Usman Shaibu,22/07/2024 06:37,22/07/2024 08:47,130.0000000046566,2.166666666744277,2hrs - 4hrs,Power,DC Power,LIB Fault|Faulty LIBs,"LIB ALARM WAS CLEARED.DL 473L,RH 4245",Incident,Silver,Silver,NORTH EAST,28879951_2024-07-22 06:37:00
28879749,Closed,Major,SITE DOWN AT SK0205,SK0205,I-ENG,404589,Sokoto Ilela,John  Adejo,22/07/2024 06:06,22/07/2024 06:48,42.00000000069849,0.7000000000116415,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR  WAS REPLACED  AND DG POWERED, 495DL ; 13439RH",Incident,Silver,Silver,NORTH WEST,28879749_2024-07-22 06:06:00
28877560,Closed,Major,SITE DOWN AT KD0076,KD0076,I-ENG,402194,Kafanchan 1,Emmanuel Okolo,22/07/2024 03:16,22/07/2024 04:46,90.0,1.5,<2hrs,Power,DG Fault,Fuel System Fault,"AIRLOCK IN THE FUEL SYSTEM WAS CLEARED AND DG POWERED, 450DL ; 26119RH",Incident,Silver,Silver,NORTH WEST,28877560_2024-07-22 03:16:00
28876769,Closed,Major,SITE DOWN AT AB1293,AB1293,I-ENG,627450,Lugbe,Uche Obasi,22/07/2024 02:53,22/07/2024 06:00,187.00000000186265,3.1166666666977108,2hrs - 4hrs,Power,DG Fault,Faulty Fuel Solenoid,"FAULTY SOLENOID SWITCH WAS WORKED ON AND DG POWERED, 819DL ; 5977RH",Incident,Platinum COLO,Silver,NORTH WEST,28876769_2024-07-22 02:53:00
28875386,Closed,Major,SITE DOWN AT JG0284,JG0284,I-ENG,402064,Gumel,Usman Shaibu,22/07/2024 01:34,22/07/2024 02:05,30.99999999627471,0.5166666666045785,<2hrs,Power,DC Power,LIB Fault|Faulty LIBs,"LIB ALARM, ALARM WAS CLEARED DL 398 RH 15095",Incident,Silver,Silver,NORTH EAST,28875386_2024-07-22 01:34:00
28874038,Closed,Major,SITE DOWN AT KD0062,KD0062,I-ENG,402180,Zaria 2,Emmanuel Okolo,22/07/2024 00:00,22/07/2024 00:16,15.99999999976717,0.2666666666627861,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR  WAS WORKED ON  AND DG POWERED, 217DL ; 9569RH",Incident,Platinum COLO,Silver,NORTH WEST,28874038_2024-07-22 00:00:00
28871701,Closed,Major,SITE DOWN AT AB1581,AB1581,I-ENG,628518,Lugbe,Uche Obasi,22/07/2024 00:00,22/07/2024 00:35,34.99999999883585,0.5833333333139308,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY MAIN ALTERNATOR WAS REPLACED AND DG POWERED , 901DL ;  1025RH",Incident,Silver,Silver,NORTH WEST,28871701_2024-07-22 00:00:00
28937443,New,Major,SITE DOWN @ AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,23/07/2024 22:12,23/07/2024 23:59,107.98333332524636,1.7997222220874391,<2hrs,Power,DC Power,AC Cable Fault|Burnt Cable,Burnt dc load cable team souring for cable to replace the faulty one,Incident,Silver,Silver,NORTH WEST,28937443_2024-07-23 22:12:00
28936235,Closed,Major,SITE DOWN @ KD0219- MTN,KD0219-Z,I-ENG,407572,Zaria 2,Emmanuel Okolo,23/07/2024 20:43,23/07/2024 21:30,47.00000000651926,0.7833333334419876,<2hrs,Power,DG Fault,Generator Fault,"DG OVER FREQUENCY WAS ADJUSTED AND DG POWERED  DL 568, RH 3577",Incident,Silver,Silver,NORTH WEST,28936235_2024-07-23 20:43:00
28935304,Closed,Major,SITE DOWN @ AB1232,AB1232,I-ENG,408106,Lugbe,Uche Obasi,23/07/2024 19:40,23/07/2024 20:17,36.999999994877726,0.6166666665812954,<2hrs,Power,DG Fault,Weak/Faulty LABs,"FLAT  DG CRANK BATTERY EXTERNAL BATTERY WAS USED TO POWER SITE DL 552, RH 7195",Incident,Silver,Silver,NORTH WEST,28935304_2024-07-23 19:40:00
28932775,Closed,Major,SITE DOWN AT KD0082,KD0082,I-ENG,402200,Kafanchan 1,Emmanuel Okolo,23/07/2024 18:45,23/07/2024 19:32,46.99999999604188,0.7833333332673647,<2hrs,Power,DG Fault,DG Oil,"DG LOW OIL PRESSURE DUE TO LOW OIL LEVEL, OIL WAS TOPPED, DG POWERED. DL=1464L DGRH= 23421",Incident,Gold,Gold,NORTH WEST,28932775_2024-07-23 18:45:00
28932749,Closed,Major,SITE DOWN AT KD0842,KD0842,I-ENG,405267,Birnin Gwari,Emmanuel Okolo,23/07/2024 18:34,23/07/2024 18:44,10.000000001164151,0.1666666666860692,<2hrs,Power,DG Fault,Faulty Charging Alternator,"DG FAULTY CHARGING ALTERNATOR WAS EXCITED, DG POWERED. DL=988L DGRH=13925",Incident,Platinum COLO,Silver,NORTH WEST,28932749_2024-07-23 18:34:00
