Issue Number,Alarm Severity,Status,Event Title,Airtel Site ID,ISM,ATC ID,Cluster,Regional Manager,Alarm Start Time,Alarm Cleared Time,DURATION,MTTR,MTTR RANGE,Root Cause,Specific Cause,Underlying Cause,Closing Details,Site Issue Type,ATC CLASS,AIRTEL CLASS,AIRTEL REGION,key
28929833,Closed,Major,SITE DOWN AT KN0310,KN0310,I-ENG,402545,Kano 3,Usman Shaibu,23/07/2024 14:36,23/07/2024 17:26,170.00000000931325,2.8333333334885538,2hrs - 4hrs,Power,DC Power,LIB Fault|Faulty LIBs,"FAULTY LIB BATTERY WAS ISOLATED AND DG POWERED .DL 481L,RH 4273",Incident,Silver,Silver,NORTH EAST,28929833_2024-07-23 14:36:00
28926818,Closed,Major,SITE DOWN AT KG0087,KG0087,I-ENG,402371,Lokoja,Uche Obasi,23/07/2024 14:20,23/07/2024 15:20,60.00000000698492,1.000000000116415,<2hrs,Power,DG Fault,Generator Failure,"DG UNDER FREQUENCY ALARM WAS CLEARED AND DG POWERED .DL 236L,RH 14603",Incident,Platinum,Platinum,NORTH WEST,28926818_2024-07-23 14:20:00
28922571,Closed,Major,SITE DOWN AT KN0310,KN0310,I-ENG,402545,Kano 3,Usman Shaibu,23/07/2024 10:33,23/07/2024 11:43,70.0,1.1666666666278616,<2hrs,Power,DC Power,Rectifier Fault,"TRIPPED RECTIFIER BREAKER DUE TO PARTIAL CONTACT FROM THE ATS, IT WAS ADJUSTED AND RE-ENABLED.DL 496L,RH 4268",Incident,Silver,Silver,NORTH EAST,28922571_2024-07-23 10:33:00
28918748,Closed,Major,SITE DOWN AT KB0027,KB0027,I-ENG,402095,Yauri,John  Adejo,23/07/2024 10:17,23/07/2024 10:55,37.99999999813736,0.6333333333022892,<2hrs,Power,DG Fault,Faulty Charging Alternator,"FAULTY CHARGING ALTERNATOR WAS EXCITED, DG POWERED. DL=625L DGRH=2957",Incident,Platinum,Platinum,NORTH WEST,28918748_2024-07-23 10:17:00
28916839,Closed,Major,SITE DOWN AT NI0343,NI0343,I-ENG,403528,Tegina,Yusuf Abdullahi,23/07/2024 08:40,23/07/2024 10:19,98.99999999790452,1.6499999999650754,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMPERATURE DUE TO LOW COOLANT LEVEL. COOLANT LEVEL WAS TOPPED, DG POWERED. DL=623L DGRH=13302",Incident,Gold,Gold,NORTH WEST,28916839_2024-07-23 08:40:00
28913381,Closed,Major,SITE DOWN@NI0228_MTN,NI0228,I-ENG,627978,Suleja,Yusuf Abdullahi,23/07/2024 07:00,23/07/2024 07:25,25.00000000814908,0.4166666668024845,<2hrs,Power,DG Fault,DG Coolant low,"FSE RAPHAEL  CONFIRMED HIGH TEMP ON DG DUE TO LOW WATER LEVEL IN RADIATOR, RADIATOR FLUSHED AND WATER WAS ADDED_x000D_
DL:295_x000D_
GRH:3052",Incident,Silver,Silver,NORTH WEST,28913381_2024-07-23 07:00:00
28911543,Closed,Major,SITE DOWN @ SK0026,SK0026,I-ENG,404579,Isa,John  Adejo,23/07/2024 04:03,23/07/2024 05:34,91.00000000325964,1.5166666667209938,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR WAS WORKED ON AND DG POWERED.DL 443L,RH 6587",Incident,Gold,Gold,NORTH WEST,28911543_2024-07-23 04:03:00
28910285,Closed,Major,SITE DOWN @ AB1666,AB1666,I-ENG,629842,Kubwa,Uche Obasi,23/07/2024 02:12,23/07/2024 08:40,387.9999999969732,6.466666667,>4hrs,Power,Theft,Outside ATC Scope,"TEAM CONFIRMED VANDALIZED BTS RRU POWER CABLE AND FIBER CABLE.DL 709L,RH 1337",Incident,Silver,Silver,NORTH WEST,28910285_2024-07-23 02:12:00
28908302,Closed,Major,SITE DOWN@KN0881,KN0881,I-ENG,406572,Kano 4,Usman Shaibu,23/07/2024 01:00,23/07/2024 01:40,40.00000000465661,0.6666666667442769,<2hrs,Power,DG Fault,Faulty Battery,"FSE MUSA CONFIRMED SYNC FAILURE FROM HYBRID/DG DUE TO DG FAILED TO START, ALARM CLEARED AND DG POWERED ON AUTO_x000D_
DL:563_x000D_
GRH:682",Incident,Platinum COLO,Silver,NORTH EAST,28908302_2024-07-23 01:00:00
28908040,Closed,Major,SITE DOWN @ KD0817,KD0817,I-ENG,405667,Birnin Gwari,Emmanuel Okolo,23/07/2024 00:24,23/07/2024 01:03,38.999999990919605,0.6499999998486601,<2hrs,Power,DG Fault,Radiator Leakages,"FAULTY RADIATOR  WAS REPLACED  AND DG POWERED DL 956, RH 1319",Incident,Platinum COLO,Silver,NORTH WEST,28908040_2024-07-23 00:24:00
28907725,Closed,Major,SITE DOWN@JG0289,JG0289,I-ENG,402066,Hadeija,Usman Shaibu,23/07/2024 00:21,23/07/2024 00:31,10.000000001164151,0.1666666666860692,<2hrs,Power,DG Fault,Faulty Charging Alternator,"FSE JAMES CONFIRMED FAILED CHARGING ALTERNATOR, IT WAS EXCITED_x000D_
DL:428_x000D_
GRH:4157",Incident,Silver,Silver,NORTH EAST,28907725_2024-07-23 00:21:00
28907173,Closed,Major,SITE DOWN@JG0032,JG0032,I-ENG,402011,Birnin Kudu,Usman Shaibu,23/07/2024 00:00,23/07/2024 00:37,36.999999994877726,0.6166666665812954,<2hrs,Power,ATS Fault,ATS Fault,"RS HARUNA CONFIRMED BURNT ATS SIGNAL CABLE, IT WAS WORKED ON  _x000D_
DL:732_x000D_
GRH:3533",Incident,Silver,Silver,NORTH EAST,28907173_2024-07-23 00:00:00
28970720,Closed,Major,SITE DOWN AT KN1890-MTN,KN1890,I-ENG,405054,Kano 3,Usman Shaibu,24/07/2024 23:44,24/07/2024 23:59,15.98333332920447,0.2663888888200745,<2hrs,Power,DG fault,Generator Failure,"HYBRID SYNCHRONIZATION FAILURE DUE TO MALFUCTIONING DG MODULE,DG MODULE WAS RESET AND DG POWERED.DL NOT VISIBLE .",Incident,Silver,Silver,NORTH WEST,28970720_2024-07-24 23:44:00
28966926,Closed,Major,SITE DOWN AT KN0336,KN0336,I-ENG,402554,Kano 4,Usman Shaibu,24/07/2024 22:15,24/07/2024 22:34,18.99999999906868,0.3166666666511446,<2hrs,Power,Fuel Outage,Low Fuel,"SITE DOWN DUE TO DIESEL OUTAGE, DIESEL WAS SUPPLIED AND DG POWERED.DL 412L,RH 244",Incident,Platinum COLO,Silver,NORTH EAST,28966926_2024-07-24 22:15:00
28966596,Closed,Major,SITE DOWN AT KN1076,KN1076,I-ENG,629060,Kano 3,Usman Shaibu,24/07/2024 21:50,24/07/2024 23:59,129.9833333340939,2.166388888901565,2hrs - 4hrs,Power,DG fault,Weak/Faulty LABs,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE. DL 291L,RH 1875",Incident,Silver,Silver,NORTH EAST,28966596_2024-07-24 21:50:00
28965024,Closed,Major,SITE DOWN AT NI0343,NI0343,I-ENG,403528,Tegina,Yusuf Abdullahi,24/07/2024 21:01,24/07/2024 21:48,46.99999999604188,0.7833333332673647,<2hrs,Power,DG fault,DG In stop Mode,"DG FAIL TO START ALARM DUE TO DG HYBRID SYNCHRONIZATION FAILURE FROM BATTERY TO DG. FAIL TO START ALARM WAS CLEARED, DG POWERED. DL=587L DGRH=13325",Incident,Gold,Gold,NORTH WEST,28965024_2024-07-24 21:01:00
28964100,Closed,Major,SITE DOWN AT KN1076,KN1076,I-ENG,629060,Kano 3,Usman Shaibu,24/07/2024 19:56,24/07/2024 21:34,97.99999999,1.6333333332440816,<2hrs,Power,DG fault,Weak/Faulty LABs,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE DL 268,RH 1874",Incident,Silver,Silver,NORTH EAST,28964100_2024-07-24 19:56:00
28962617,Closed,Major,SITE DOWN AT AB0006,AB0006,I-ENG,400005,CBD,Uche Obasi,24/07/2024 17:58,24/07/2024 18:06,7.999999994644895,0.1333333332440816,<2hrs,Power,DG fault,DG Oil,LOW OIL LEVEL ALARM WAS CLEARED DL 330 DGRH 5734,Incident,Platinum COLO,Platinum,NORTH WEST,28962617_2024-07-24 17:58:00
28961208,Closed,Major,SITE DOWN AT KB0449,KB0449,I-ENG,627122,Koko,John  Adejo,24/07/2024 17:56,24/07/2024 19:24,88.00000000395812,1.4666666667326351,<2hrs,Power,DG fault,Faulty Fuel Solenoid,"FAULTY SOLENIOD SWITCH WAS REPLACED._x000D_
DL:450L RH:10,028",Incident,Platinum COLO,Silver,NORTH WEST,28961208_2024-07-24 17:56:00
28959927,Closed,Major,SITE DOWN AT KG0334,KG0334,I-ENG,406914,Lokoja,Uche Obasi,24/07/2024 16:47,24/07/2024 17:26,39.00000000139698,0.6500000000232831,<2hrs,Power,DG fault,Generator Fault,UNDER FREQUENCY ALARM WAS ADJUSTED AND DG POWERED DL 887 DGRH 8501,Incident,Platinum COLO,Silver,NORTH WEST,28959927_2024-07-24 16:47:00
28957755,Closed,Major,SITE DOWN AT SK0220,SK0220,I-ENG,404592,Sokoto Ilela,John  Adejo,24/07/2024 15:11,24/07/2024 15:42,30.99999999627471,0.5166666666045785,<2hrs,Power,DG fault,DG Hard Start,"DG FAILED TO START ALARM, ALAEM WAS CLEARED AND DG POWERED",Incident,Gold,Gold,NORTH WEST,28957755_2024-07-24 15:11:00
28954574,Closed,Major,SITE DOWN AT NI0280,NI0280,I-ENG,403493,Suleja,Yusuf Abdullahi,24/07/2024 13:06,24/07/2024 13:47,41.00000000791624,0.6833333334652707,<2hrs,Power,DG fault,DG Coolant low,"DG HIGH TEMP  DUE TO LOW WATER IN RADIATOR, RADIATOR WAS FLUSHED AND WATER ADDED_x000D_
DL:457L RH: 17,589",Incident,Platinum COLO,Silver,NORTH WEST,28954574_2024-07-24 13:06:00
28951135,Closed,Major,SITE DOWN AT KD0857,KD0857,I-ENG,408163,Kachia Road,Emmanuel Okolo,24/07/2024 11:04,24/07/2024 12:12,68.00000000162981,1.133333333360497,<2hrs,Power,DG fault,Generator Fault,"FAULTY DG MODULE WAS RESET, DG POWERED DL 788 DGRH 686",Incident,Platinum COLO,Silver,NORTH WEST,28951135_2024-07-24 11:04:00
28948532,Closed,Major,SITE DOWN AT KN0599,KN0599,I-ENG,405679,Kano 2,Usman Shaibu,24/07/2024 09:55,24/07/2024 10:25,30.00000000349246,0.5000000000582077,<2hrs,Power,DG fault,Generator Fault,"FAULTY RADIATOR WAS WORKED ON._x000D_
DL:520L....RH:15,807",Incident,Platinum COLO,Silver,NORTH EAST,28948532_2024-07-24 09:55:00
28948279,Closed,Major,SITE DOWN AT KD0129,KD0129,I-ENG,402234,Pambegwa,Emmanuel Okolo,24/07/2024 09:38,24/07/2024 10:14,36.00000000209548,0.6000000000349246,<2hrs,Power,DG fault,Water Pump Fault,FAULTY WATER PUMP WAS WORKED AND DG POWERED DL 401 DGRH 9829,Incident,Platinum COLO,Silver,NORTH WEST,28948279_2024-07-24 09:38:00
28947973,Closed,Major,SITE DOWN AT NI0510_MTN,NI0510,I-ENG,406676,Bida,Yusuf Abdullahi,24/07/2024 09:19,24/07/2024 09:23,4.000000002561137,0.066666667,<2hrs,Power,DG fault,Generator Failure,"DG OVERLOAD DUE TO DG UNDER FREQUENCY ALARM. UNDER FREQUENCY ALARM WAS CLEARED, DG POWERED....DL:190L HR:20,751",Incident,Platinum COLO,Silver,NORTH WEST,28947973_2024-07-24 09:19:00
28944299,Closed,Major,SITE DOWN@KN0054_MTN,KN0054,I-ENG,402451,Kano 4,Usman Shaibu,24/07/2024 07:00,24/07/2024 07:08,8.000000005122274,0.1333333334187045,<2hrs,Power,DC Power,Faulty Battery,"SYNC FAILURE FROM HYBRID/DG, AUTO RESTORED _x000D_
DL:871_x000D_
GRH:4593",Incident,Platinum COLO,Silver,NORTH EAST,28944299_2024-07-24 07:00:00
28943971,Closed,Major,SITE DOWN:ZM0008+7,ZM0008,I-ENG,404767,Gusau,Ibrahim Lawan,24/07/2024 07:00,24/07/2024 08:06,66.00000000558794,1.1000000000931325,<2hrs,Power,DG fault,DG Electric Fuel Pump,"FAULTY INJECTOR PUMP WAS WORKED ON...as confirmed by RC_x000D_
DL:2342...RH9647",Incident,Platinum,Platinum,NORTH WEST,28943971_2024-07-24 07:00:00
28944799,Closed,Major,SITE DOWN@NI0510_MTN,NI0510,I-ENG,406676,Bida,Yusuf Abdullahi,24/07/2024 07:00,24/07/2024 07:10,10.000000001164151,0.1666666666860692,<2hrs,Power,Fuel Outage,Low Fuel,"RS COSMOS CONFIRMED SITE DOWN DUE TO DIESEL OUTAGE, DIESEL WAS SUPPLIED AND DG POWERED_x000D_
DL:192_x000D_
GRH:20750",Incident,Platinum COLO,Silver,NORTH WEST,28944799_2024-07-24 07:00:00
28943339,Closed,Major,SITE DOWN@KN0921,KN0921,I-ENG,626019,Kano 6,Usman Shaibu,24/07/2024 06:45,24/07/2024 07:40,55.00000000116415,0.9166666666860692,<2hrs,Power,DG fault,Faulty Charging Alternator,"FSE GODWIN CONFIRMED FAILED CHARGING ALTERNATOR, IT WAS WORKED ON_x000D_
DL:239_x000D_
GRH:3266",Incident,Silver,Silver,NORTH EAST,28943339_2024-07-24 06:45:00
28942025,Closed,Major,SITE DOWN@KN0310,KN0310,I-ENG,402545,Kano 3,Usman Shaibu,24/07/2024 05:15,24/07/2024 06:00,45.0,0.75,<2hrs,Power,DG fault,Generator Failure,"HYBRID  SYNC FAILURE DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED, _x000D_
DL:465L  HR:4,281",Incident,Silver,Silver,NORTH EAST,28942025_2024-07-24 05:15:00
28940370,Closed,Major,SITE DOWN @ KG0097,KG0097,I-ENG,402372,Idah,Uche Obasi,24/07/2024 03:21,24/07/2024 06:58,217.0000000053551,3.6166666667559184,2hrs - 4hrs,Power,ATS Fault,Contactor Fault,"NO ACCESS DUE TO HIGH RISK AREA,FROZEN GAVE CONTACTOR WAS RESET DL 329, RH 12259",Incident,Gold,Gold,NORTH WEST,28940370_2024-07-24 03:21:00
28939565,Closed,Major,SITE DOWN @ KG0005,KG0005,I-ENG,402309,Kabba,Uche Obasi,24/07/2024 02:11,24/07/2024 02:46,34.99999999883585,0.5833333333139308,<2hrs,Power,DG fault,Radiator Leakages,"FAULTY RADIATOR  WAS WORKED ON  AND DG POWERED DL 488, RH 18471",Incident,Platinum,Platinum,NORTH WEST,28939565_2024-07-24 02:11:00
28938825,Closed,Major,SITE DOWN@NI0510_MTN,NI0510,I-ENG,406676,Bida,Yusuf Abdullahi,24/07/2024 01:15,24/07/2024 02:00,45.0,0.75,<2hrs,Power,Fuel Outage,Low Fuel,"RS COSMOS CONFIRMED SITE DOWN DUE TO DIESEL OUTAGE, DIESEL WAS SUPPLIED AND DG POWERED_x000D_
DL:201_x000D_
GRH:20750",Incident,Platinum COLO,Silver,NORTH WEST,28938825_2024-07-24 01:15:00
28937443,Closed,Major,SITE DOWN @ AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,24/07/2024 00:00,24/07/2024 06:20,380.0000000023283,6.333333333372138,>4hrs,Power,DC Power,DC Cable Fault|Burnt DC Cable,"BURNT DC LOAD CABLE FROM RECTIFIER TO DCDB WAS REPLACED DL 177, RH 15730",Incident,Silver,Silver,NORTH WEST,28937443_2024-07-24 00:00:00
28997637,Closed,Major,SITE DOWN AT SK0471,SK0471,I-ENG,627614,Sokoto 2,John  Adejo,25/07/2024 23:42,25/07/2024 23:56,13.999999993247911,0.2333333332207985,<2hrs,Power,DG Fault,Faulty Fuel Solenoid,"FAULTY SOLENOID SWITCH WAS WORKED ON.DL 472L,RH  4438",Incident,Silver,Silver,NORTH WEST,28997637_2024-07-25 23:42:00
28997344,Closed,Major,SITE DOWN AT KN0040,KN0040,I-ENG,402438,Hotoro,Usman Shaibu,25/07/2024 22:30,25/07/2024 23:26,56.00000000442378,0.933333333,<2hrs,Power,DG Fault,Generator Failure,"HYBRID SYNCHRONIZATION FAILURE DUE TO DG FAIL TO START ALARM. FAIL TO START ALARM WAS CLEARED, DG POWERED.DL NOT VISIBLE",Incident,Gold,Gold,NORTH EAST,28997344_2024-07-25 22:30:00
28998179,New,Major,SITE DOWN AT AB1198,AB1198,I-ENG,408121,CBD,Uche Obasi,25/07/2024 22:07,25/07/2024 23:59,112.98333333106712,1.8830555555177853,<2hrs,Power,Theft,,TEAM INFORMED AND CONFIRMED THEFT ISSUE AT SITE/VANDALIZED DC CABLE FROM RECTIFIER TO DCDB,Incident,Silver,Silver,NORTH WEST,28998179_2024-07-25 22:07:00
28995000,Closed,Major,SITE DOWN AT KD1070,KD1070,I-ENG,627855,Abuja Road,Emmanuel Okolo,25/07/2024 21:59,25/07/2024 22:33,33.99999999557622,0.566666667,<2hrs,Power,Fuel Outage,Low Fuel,"DG LOW FUEL PRESSURE DUE TO LOW FUEL LEVEL, FUEL LEVEL WAS TOPPED, DG POWERED, DL=218L DGRH=9609",Incident,Silver,Silver,NORTH WEST,28995000_2024-07-25 21:59:00
28996279,Closed,Major,SITE DOWN AT KN0366,KN0366,I-ENG,402565,Kano 4,Usman Shaibu,25/07/2024 21:55,25/07/2024 23:07,71.99999999371357,1.1999999998952262,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMP  DUE TO LOW WATER IN RADIATOR, RADIATOR WAS FLUSHED AND WATER ADDED.DL 1134L,RH 15648",Incident,Silver,Silver,NORTH EAST,28996279_2024-07-25 21:55:00
28995201,Closed,Major,SITE DOWN AT NI0661,NI0661,I-ENG,627591,Minna 2,Yusuf Abdullahi,25/07/2024 21:24,25/07/2024 22:38,74.00000000023283,1.2333333333372138,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMPERATURE DUE TO LOW COOLANT LEVEL, COOLANT LEVEL WAS TOPPED, DG POWERED. DL=N/A DGRH=N/A",Incident,Silver,Silver,NORTH WEST,28995201_2024-07-25 21:24:00
28997000,Closed,Major,SITE DOWN AT KN0599,KN0599,I-ENG,405679,Kano 2,Usman Shaibu,25/07/2024 21:15,25/07/2024 21:52,37.00000000535511,0.6166666667559184,<2hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS WORKED ON AND DG POWERED.DL 538L,RH 15820",Incident,Platinum COLO,Silver,NORTH EAST,28997000_2024-07-25 21:15:00
28993564,Closed,Major,SITE DOWN AT KD0866,KD0866,I-ENG,405666,Kachia Road,Emmanuel Okolo,25/07/2024 20:25,25/07/2024 21:17,52.000000001862645,0.8666666666977108,<2hrs,Power,DC Power,LIB Fault|Malfunctioning LIBs,FAULT ALARM ON LIB BATTERY WAS RESET,Incident,Platinum COLO,Silver,NORTH WEST,28993564_2024-07-25 20:25:00
28992534,Closed,Major,SITE DOWN AT KN1076,KN1076,I-ENG,629060,Kano 3,Usman Shaibu,25/07/2024 19:05,25/07/2024 20:07,61.99999999254942,1.033333333209157,<2hrs,Power,DC Power,DC Breaker Fault|Tripped DCDB Breaker,"TRIPPED BREAKER FROM RECTIFIER DUE TO HIGH TEMPERATURE, HIGH TEMPERATURE ALARM WAS CLEARED AND BREAKER WAS ENABLED.DL 273L,RH 1891",Incident,Silver,Silver,NORTH EAST,28992534_2024-07-25 19:05:00
28985961,Closed,Major,SITE DOWN AT AB0456,AB0456,I-ENG,404834,CBD,Uche Obasi,25/07/2024 14:28,25/07/2024 14:52,23.999999994412065,0.3999999999068677,<2hrs,Power,DG Fault,DG Starter Battery Fault,"FLAT DG  BATTERY, EXTERNAL BATTERY WAS USED, DL 800L,RH 8720",Incident,Platinum COLO,Silver,NORTH WEST,28985961_2024-07-25 14:28:00
28985584,Closed,Major,SITE DOWN AT KN0812,KN0812,I-ENG,627074,Kano 2,Usman Shaibu,25/07/2024 14:06,25/07/2024 14:31,24.999999997671694,0.4166666666278615,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY INJECTOR PUMP WAS WORKED ON_x000D_
DL:266L RH:9664",Incident,Silver,Silver,NORTH EAST,28985584_2024-07-25 14:06:00
28984458,Closed,Major,SITE DOWN AT KN0203,KN0203,I-ENG,402496,Bichi,Usman Shaibu,25/07/2024 13:29,25/07/2024 14:35,66.00000000558794,1.1000000000931325,<2hrs,Power,DG Fault,Fuel Spillages,"BLOCKED FUEL LINE WAS CLEARED AND DG POWERED_x000D_
DL:430L HR: 9576",Incident,Platinum COLO,Silver,NORTH EAST,28984458_2024-07-25 13:29:00
28974825,Closed,Major,SITE DOWN AT KD1120,KD1120,I-ENG,628702,Kachia Road,Emmanuel Okolo,25/07/2024 07:52,25/07/2024 08:30,37.99999999813736,0.6333333333022892,<2hrs,Power,DG Fault,DG recovered,"DG MOVED TO ANOTHER SITE,  SITE POWERED WITH BUB, RH 1119",Incident,Silver,Silver,NORTH WEST,28974825_2024-07-25 07:52:00
28973572,Closed,Major,SITE DOWN AT KB0377,KB0377,I-ENG,626797,Koko,John  Adejo,25/07/2024 07:28,25/07/2024 07:35,6.999999991385266,0.1166666665230877,<2hrs,Power,DG Fault,Generator Failure,"SYNCHRONIZATION FROM HYBRID TO DG DUE TO DG FAILED TO START ALARM, IT WAS CLEARED AND DG POWERED_x000D_
DL:439l RH:3447",Incident,Platinum COLO,Silver,NORTH WEST,28973572_2024-07-25 07:28:00
28972758,Closed,Major,SITE DOWN AT KB0392,KB0392,I-ENG,409411,Yauri,John  Adejo,25/07/2024 06:25,25/07/2024 07:52,87.00000000069849,1.4500000000116415,<2hrs,Power,DG Fault,Faulty Charging Alternator,"TEAM FAILED CHARGING ALTERNATOR WAS EXCITED, 485DL ; 16645RH",Incident,Platinum COLO,Silver,NORTH WEST,28972758_2024-07-25 06:25:00
28972512,Closed,Major,SITE DOWN AT SK0029,SK0029,I-ENG,404582,Sokoto Ilela,John  Adejo,25/07/2024 05:30,25/07/2024 06:11,41.00000000791624,0.6833333334652707,<2hrs,Power,DG Fault,Generator Power Alarm,"DG FAIL TO START ALARM WAS CLEARED .DL 845L,RH 269",Incident,Platinum COLO,Silver,NORTH WEST,28972512_2024-07-25 05:30:00
28970576,Closed,Major,SITE DOWN AT KN0703,KN0703,I-ENG,405277,Kano 3,Usman Shaibu,25/07/2024 04:26,25/07/2024 04:42,15.99999999976717,0.2666666666627861,<2hrs,Power,DG Fault,DG Coolant low,"DG HIGH TEMPERATURE DUE TO LOW WATTER LEVEL IN RADIATOR,RADIATOR WAS FLUSHED AND WATER WAS ADDED.DL 437L,RH 10726",Incident,Platinum COLO,Silver,NORTH EAST,28970576_2024-07-25 04:26:00
28970160,Closed,Major,SITE DOWN AT KD1120,KD1120,I-ENG,628702,Kachia Road,Emmanuel Okolo,25/07/2024 03:40,25/07/2024 07:23,222.9999999934808,3.716666666558013,2hrs - 4hrs,Power,DG Fault,DG recovered,"DG MOVED TO ANOTHER SITE,  SITE RESTORED ON SOLAR, RH 1119",Incident,Silver,Silver,NORTH WEST,28970160_2024-07-25 03:40:00
28969090,Closed,Major,SITE DOWN AT NI0071,NI0071,I-ENG,403457,Minna 1,Yusuf Abdullahi,25/07/2024 02:31,25/07/2024 06:34,242.99999999580905,4.049999999930151,>4hrs,Power,Fuel Outage,Low Fuel,"DG LOW FUEL PRESSURE DUE TO LOW FUEL LEVEL, FUEL LEVEL WAS TOPPED, DG POWERED. DL=386L DGRH=1306",Incident,Platinum COLO,Silver,NORTH WEST,28969090_2024-07-25 02:31:00
28968918,Closed,Major,SITE DOWN AT NI0025,NI0025,I-ENG,404713,Suleja,Yusuf Abdullahi,25/07/2024 02:17,25/07/2024 02:45,28.00000000745058,0.466666667,<2hrs,Power,DG Fault,Water Pump Fault,"DG FAULTY WATER PUMP WAS WORKED ON, DG POWERED. DL=401L DGRH=7878",Incident,Platinum COLO,Silver,NORTH WEST,28968918_2024-07-25 02:17:00
28968105,Closed,Major,SITE DOWN AT NI0656,NI0656,I-ENG,627867,Minna 2,Yusuf Abdullahi,25/07/2024 00:48,25/07/2024 02:00,72.00000000419095,1.2000000000698492,<2hrs,Power,DG Fault,ATS Fault,FAULTY DG MODULE WAS BYEPASSED PENDING OPEX ENGINEER'S VISIT TO SITE FOR REPAIR,Incident,Silver,Silver,NORTH WEST,28968105_2024-07-25 00:48:00
28966596,Closed,Major,SITE DOWN AT KN1076,KN1076,I-ENG,629060,Kano 3,Usman Shaibu,25/07/2024 00:00,25/07/2024 00:19,18.99999999906868,0.3166666666511446,<2hrs,Power,DG Fault,Weak/Faulty LABs,"WEAK DG BATTERY, EXTERNAL BATTERY WAS USED TO POWER SITE. DL 291L,RH 1875",Incident,Silver,Silver,NORTH EAST,28966596_2024-07-25 00:00:00
28998179,Closed,Major,SITE DOWN AT AB1198,AB1198,I-ENG,408121,,,2024-07-26 00:00:00,2024-07-26 09:45:00,585.0,9.75,>4hrs,Power,Theft,AC/DC Cable Theft,"VANDALIZED DC CABLE FROM RECTIFIER TO DCDB WAS REPLACED AT SITE, DL : 230L  RH : 15730",Security,Silver,Silver,NORTH WEST,28998179_2024-07-26 00:00:00
28997164,Closed,Major,SITE DOWN AT KD0423,KD0423,I-ENG,402277,,,2024-07-26 00:03:00,2024-07-26 01:03:00,59.99999999650754,0.9999999999417923,<2hrs,Power,DC Power,DC Cable Fault|Damaged DC Cable,"BURNT CUSTOMER LOAD CABLE WAS WORKED ON, SITE RESTORED",Incident,Platinum COLO,Silver,NORTH WEST,28997164_2024-07-26 00:03:00
28997902,Closed,Major,SITE DOWN AT KB0242,KB0242,I-ENG,402112,,,2024-07-26 00:29:00,2024-07-26 02:09:00,100.00000000116415,1.6666666666860692,<2hrs,Power,DG Fault,ATS Fault|DG Contactor,FROZEN DG MODULE WAS RESET DL=506L DGRH=24870,Incident,Silver,Silver,NORTH WEST,28997902_2024-07-26 00:29:00
28997516,Closed,Major,SITE DOWN AT KB0392-MTN,KB0392,I-ENG,409411,,,2024-07-26 00:48:00,2024-07-26 02:03:00,75.00000000349246,1.2500000000582077,<2hrs,Power,DG Fault,Fuel System Fault,"BLOCKED FUEL LINE WAS FREED, DG POWERED. DL=485L DGRH=16655",Incident,Platinum COLO,Silver,NORTH WEST,28997516_2024-07-26 00:48:00
29000473,Closed,Major,SITE DOWN AT KN0354,KN0354,I-ENG,402562,,,2024-07-26 00:57:00,2024-07-26 02:26:00,89.00000000721775,1.4833333334536292,<2hrs,Power,DG Fault,Generator Failure,"HYBRID SYNCHRONIZATION FAILURE DUE TO DG FAIL TO START ALARM. FAIL TO START ALARM WAS CLEARED, DG POWERED.DL  626L,RH 10424",Incident,Silver,Silver,NORTH EAST,29000473_2024-07-26 00:57:00
29000280,Closed,Major,SITE DOWN AT KN1890-MTN,KN1890,I-ENG,405054,,,2024-07-26 01:31:00,2024-07-26 05:17:00,225.99999999278225,3.766666666546371,2hrs - 4hrs,Power,DG Fault,Fuel System Fault,"BLOCKED FUEL LINE WAS CLEARED AND DG POWERED.DL 247L,RH 1934",Incident,Silver,Silver,NORTH WEST,29000280_2024-07-26 01:31:00
29000022,Closed,Major,SITE DOWN AT ZM0023,ZM0023,I-ENG,404780,,,2024-07-26 02:24:00,2024-07-26 06:35:00,251.00000000093132,4.183333333348855,>4hrs,Power,DG Fault,Faulty Fuel Solenoid,"FAULTY SOLENOID SWITCH WAS REPLACED.DL 419L,RH 8118",Incident,Platinum COLO,Platinum,NORTH WEST,29000022_2024-07-26 02:24:00
29000800,Closed,Major,SITE DOWN AT AB0930,AB0930,I-ENG,400094,,,2024-07-26 02:38:00,2024-07-26 04:12:00,94.00000000256114,1.5666666667093523,<2hrs,Power,DG Fault,Generator Failure,"HYBRID SYNCHRONIZATION FAILURE DUE TO DG FAIL TO START ALARM. FAIL TO START ALARM WAS CLEARED, DG POWERED.DL 1271L,RH 21589",Incident,Silver,Silver,NORTH WEST,29000800_2024-07-26 02:38:00
29001897,Closed,Major,SITE DOWN AT NI0300,NI0300,I-ENG,403502,,,2024-07-26 05:18:00,2024-07-26 08:05:00,166.99999999953434,2.7833333333255723,2hrs - 4hrs,Power,Fuel Outage,Low Fuel,"LOW DIESEL WAS TOPPED DL 300 RH 7,552",Incident,Platinum COLO,Silver,NORTH WEST,29001897_2024-07-26 05:18:00
29003275,Closed,Major,SITE DOWN AT KN0824,KN0824,I-ENG,627851,,,2024-07-26 05:37:00,2024-07-26 06:43:00,66.00000000558794,1.1000000000931323,<2hrs,Power,DG Fault,DG Starter Battery Fault,"WEAK DG BATTERY , EXTERNAL BATTERY WAS USED TO POWER DG.DL 228L,RH 1921",Incident,Silver,Silver,NORTH EAST,29003275_2024-07-26 05:37:00
29005805,Closed,Major,SITE DOWN AT KN0297 (MTN),KN0297,I-ENG,402424,,,2024-07-26 08:13:00,2024-07-26 08:40:00,26.999999993713573,0.4499999998952262,<2hrs,Power,DG Fault,AVR Fault,"FAULTY AVR WAS EXITED, DL 691, RH 13365",Incident,Platinum COLO,Silver,NORTH EAST,29005805_2024-07-26 08:13:00
29007486,Closed,Major,SITE DOWN @ KN0017 (MTN),KN0017,I-ENG,402416,,,2024-07-26 09:30:00,2024-07-26 10:11:00,40.99999999743886,0.6833333332906477,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY HAND PRIMER WAS WORKED ON, DL 246, RH 13055",Incident,Platinum COLO,Silver,NORTH EAST,29007486_2024-07-26 09:30:00
29009138,Closed,Major,SITE DOWN AT NI0023,NI0023,I-ENG,403416,,,2024-07-26 09:33:00,2024-07-26 10:28:00,55.00000000116415,0.9166666666860692,<2hrs,Power,DG Fault,Fuel Solenoid Fault,"FAULTY SOLENIOD SWITCH WAS WORKED ON DL 808 RH 8,583",Incident,Gold,Gold,NORTH WEST,29009138_2024-07-26 09:33:00
29023149,Closed,Major,SITE DOWN AT KB0005,KB0005,I-ENG,402073,,,2024-07-26 18:37:00,2024-07-26 20:19:00,102.00000000768341,1.7000000001280569,<2hrs,Power,DC Power,DCDB Fault,"Burnt load breaker from DCDB was replaced_x000D_
DL:722L RH:4470",Incident,Platinum COLO,Silver,NORTH WEST,29023149_2024-07-26 18:37:00
29023536,Closed,Major,SITE DOWN AT NI0525 (MTN),NI0525,I-ENG,408299,,,2024-07-26 18:59:00,2024-07-26 19:31:00,31.99999999953434,0.5333333333255723,<2hrs,Power,DG Fault,Faulty Priming Pump,"FAULTY HAND PRIMER WAS WORKED ON DL 358 RH 15,794",Incident,Platinum COLO,Silver,NORTH WEST,29023536_2024-07-26 18:59:00
29025211,Closed,Major,SITE DOWN AT NI0300,NI0300,I-ENG,403502,,,2024-07-26 19:40:00,2024-07-26 20:02:00,21.999999998370185,0.3666666666395031,<2hrs,Power,DG Fault,Hybrid Fault,"HYBRID  SYNC FAILURE DUE TO DG FAIL TO START ALARM, IT WAS CLEARED AND DG POWERED DL 300 DGRH 7555",Incident,Platinum COLO,Silver,NORTH WEST,29025211_2024-07-26 19:40:00
29025745,Closed,Major,SITE DOWN AT KN0366,KN0366,I-ENG,402565,,,2024-07-26 20:06:00,2024-07-26 21:23:00,76.99999999953434,1.2833333333255723,<2hrs,Power,DG Fault,DG Overheating,"DG HIGH TEMP. DUE LOW WATER LEVEL, WATER WAS TOPPED DL 1110 DGRH 15657",Incident,Silver,Silver,NORTH EAST,29025745_2024-07-26 20:06:00
29026277,New,Major,SITE DOWN AT KB0405,KB0405,I-ENG,409076,,,2024-07-26 20:13:00,2024-07-26 23:59:59,226.98333332547918,3.783055555424653,2hrs - 4hrs,Power,DG Fault,"KB0405 is still down, major DG fault, team at site troubleshooting","KB0405 is still down, major DG fault, team at site troubleshooting",Incident,Silver,Silver,NORTH WEST,29026277_2024-07-26 20:13:00
29025391,Closed,Major,SITE DOWN AT AB0036,AB0036,I-ENG,400026,,,2024-07-26 20:24:00,2024-07-26 22:27:00,123.00000000279397,2.050000000046566,2hrs - 4hrs,Power,DG Fault,Water Pump Fault,FAULTY  INJECTOR PUMP WAS SERVICED DL 324 DGRH 6680,Incident,Platinum COLO,Platinum,NORTH WEST,29025391_2024-07-26 20:24:00
29028679,Closed,Major,SITE DOWN AT KB0461,KB0461,I-ENG,627736,,,2024-07-26 23:18:00,2024-07-26 23:59:59,41.98333333013579,0.6997222221689299,<2hrs,Power,DG Fault,DG Oil,"LOW OIL PRESSURE, ENGINE OIL WAS ADDED_x000D_
DL: 445L RH:12,693",Incident,Platinum COLO,Silver,NORTH WEST,29028679_2024-07-26 23:18:00
